function mpc = AfterDynamicSim_sps_216
%AFTERDYNAMICSIM_SPS_216

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	1	89.3145062	48.6124596	0	0	1	1.02176	-92.2941	115	1	1.1	0.9;
	2	1	55.5118999	14.8654398	0	0	1	1.02806	-90.684	115	1	1.1	0.9;
	3	1	19.6228288	0	0	0	1	0.9814	-91.7197	230	1	1.1	0.9;
	4	1	0	0	0	0	1	1.00834	-94.1329	345	1	1.1	0.9;
	5	1	349.966385	128.845655	0	0	1	1.01166	-93.5816	115	1	1.1	0.9;
	6	1	118.800129	40.5785734	0	0	1	1.02272	-91.4009	115	1	1.1	0.9;
	7	1	0	0	0	0	1	0.97999	-92.0866	230	1	1.1	0.9;
	8	1	57.0638243	13.7695536	0	0	1	1.0029	-96.3538	115	1	1.1	0.9;
	9	1	95.2883061	42.6693495	0	0	1	0.99717	-95.5212	115	1	1.1	0.9;
	10	1	146.503556	32.6572752	0	0	1	1.01184	-97.0557	230	1	1.1	0.9;
	11	1	82.4865963	20.8633716	0	0	1	1.00062	-96.0048	115	1	1.1	0.9;
	12	1	0	0	0	0	1	0.98697	-93.1157	230	1	1.1	0.9;
	13	1	57.530511	9.91580161	0	0	1	0.99101	-99.0292	115	1	1.1	0.9;
	14	1	154.614826	57.9651286	0	0	1	0.97477	-104.3918	115	1	1.1	0.9;
	15	1	120.781429	21.9198849	0	0	1	1.00018	-109.0502	115	1	1.1	0.9;
	16	1	0	0	0	0	1	0.98795	-103.4522	345	1	1.1	0.9;
	17	1	539.879874	211.656758	0	0	1	1.03658	-113.4686	115	1	1.1	0.9;
	19	1	0	0	0	0	1	0.97044	-97.7233	230	1	1.1	0.9;
	20	1	589.098267	118.775043	0	0	1	0.99271	-100.9521	115	1	1.1	0.9;
	21	1	76.1411598	0.989414467	0	0	1	0.96612	-96.8794	230	1	1.1	0.9;
	22	1	80.3323827	22.8032596	0	0	1	0.98939	-100.4263	115	1	1.1	0.9;
	23	1	20.952979	6.98214611	0	0	1	1.0481	-94.3925	115	1	1.1	0.9;
	24	1	0	0	0	0	1	1.00178	-92.3016	230	1	1.1	0.9;
	25	1	44.8613674	11.9600532	0	0	1	1.02069	-96.9039	115	1	1.1	0.9;
	26	1	27.8722232	8.95574857	0	0	1	0.99473	-100.1038	115	1	1.1	0.9;
	27	1	68.5318418	12.9085377	0	0	1	0.96943	-103.3268	115	1	1.1	0.9;
	33	1	50.3519712	5.49146893	0	0	1	0.96609	-115.2374	115	1	1.1	0.9;
	34	1	0	0	0	0	1	0.97894	-111.4669	345	1	1.1	0.9;
	35	1	0	0	0	0	1	0.94367	-138.5445	115	1	1.1	0.9;
	36	1	0	0	0	0	1	0.94291	-135.6547	230	1	1.1	0.9;
	37	1	78.3937459	29.5041132	0	0	1	0.96634	-113.8538	115	1	1.1	0.9;
	38	1	141.879683	16.4714586	0	0	1	0.96208	-115.7963	115	1	1.1	0.9;
	39	1	0	0	0	0	1	0.99283	-109.1458	345	1	1.1	0.9;
	40	1	42.3451011	-19.3365593	0	0	1	0.96685	-115.8845	115	1	1.1	0.9;
	41	1	78.4659736	0	0	0	1	0.96817	-113.4947	115	1	1.1	0.9;
	42	1	0	0	0	0	1	0.98171	-111.0087	345	1	1.1	0.9;
	43	1	35.4195919	8.17146317	0	0	1	0.94073	-121.6376	115	1	1.1	0.9;
	44	1	175.131043	26.0380031	0	0	1	0.94318	-123.8943	115	1	1.1	0.9;
	45	1	0	0	0	0	1	0.95273	-121.5491	230	1	1.1	0.9;
	46	1	0	0	0	0	1	0.95706	-118.0622	345	1	1.1	0.9;
	47	1	52.6270868	10.7045521	0	0	1	0.92537	-131.34	115	1	1.1	0.9;
	48	1	38.8751108	18.0110628	0	0	1	0.96764	-119.5337	115	1	1.1	0.9;
	49	1	82.4574895	23.2969651	0	0	1	0.97336	-103.8644	115	1	1.1	0.9;
	51	1	-4.52615309	4.52523285	0	0	1	0.95929	-110.4649	115	1	1.1	0.9;
	52	1	55.6227979	25.5245055	0	0	1	0.93909	-114.8759	115	1	1.1	0.9;
	53	1	62.5861756	2.7199697	0	0	1	0.9358	-122.5398	115	1	1.1	0.9;
	54	1	9.05857701	0.906491932	0	0	1	0.94388	-121.2652	115	1	1.1	0.9;
	55	1	20.2205198	9.18896888	0	0	1	0.96109	-115.6503	115	1	1.1	0.9;
	57	1	93.7977722	19.1372979	0	0	1	1.0042	-110.5199	115	1	1.1	0.9;
	58	1	13.5772357	0.969122444	0	0	1	0.97152	-108.6303	115	1	1.1	0.9;
	59	1	212.222924	103.160962	0	0	1	0.96133	-107.9373	115	1	1.1	0.9;
	60	1	0	0	0	0	1	0.9681	-114.7864	230	1	1.1	0.9;
	61	1	221.406129	107.259015	0	0	1	0.97431	-106.0995	115	1	1.1	0.9;
	62	1	0	0	0	0	1	0.98889	-104.2118	230	1	1.1	0.9;
	63	1	67.0664482	28.7351971	0	0	1	0.93125	-120.8102	115	1	1.1	0.9;
	64	1	0	0	0	0	1	0.92149	-116.1299	230	1	1.1	0.9;
	69	1	0	0	0	0	1	0.97082	-141.1517	115	1	1.1	0.9;
	70	1	53.5939741	19.1345231	0	0	1	0.99157	-147.6935	115	1	1.1	0.9;
	71	1	111.096905	36.3833524	0	150.09	1	1.01603	-143.0046	115	1	1.1	0.9;
	72	1	53.7053016	17.896305	0	0	1	0.95537	-140.4244	115	1	1.1	0.9;
	73	1	205.797582	65.2116341	0	0	1	0.94155	-137.5958	115	1	1.1	0.9;
	74	1	0	0	0	0	1	0.93668	-133.4673	230	1	1.1	0.9;
	76	1	194.05677	99.7994246	0	0	1	0.9312	-139.2141	115	1	1.1	0.9;
	77	1	70.0693964	26.5054685	0	0	1	0.9606	-138.0293	115	1	1.1	0.9;
	78	1	0	0	0	0	1	0.96953	-137.1019	115	1	1.1	0.9;
	79	1	45.2367734	13.1907401	0	0	1	0.9594	-138.0675	115	1	1.1	0.9;
	80	1	26.5107232	6.62606334	0	0	1	0.96139	-139.5442	115	1	1.1	0.9;
	81	1	0	0	0	0	1	0.94196	-133.0516	345	1	1.1	0.9;
	84	1	36.9495797	12.9778417	0	0	1	1.02396	-129.8952	115	1	1.1	0.9;
	85	1	0	0	0	0	1	0.97906	-120.5655	230	1	1.1	0.9;
	86	1	0	0	0	0	1	0.98226	-116.3272	230	1	1.1	0.9;
	87	1	0	0	0	0	1	0.97944	-108.4257	230	1	1.1	0.9;
	88	1	0	0	0	0	1	0.94173	-133.9576	230	1	1.1	0.9;
	89	1	42.7436244	0	0	0	1	1.0084	-112.8975	115	1	1.1	0.9;
	90	1	63.03133	0	0	0	1	0.99588	-113.6143	115	1	1.1	0.9;
	91	1	17.316183	0	0	0	1	1.04858	-111.3713	115	1	1.1	0.9;
	92	1	15.7895659	0	0	0	1	1.05148	-108.9236	115	1	1.1	0.9;
	94	1	59.5567232	0	0	0	1	0.98383	-110.3474	115	1	1.1	0.9;
	97	1	39.6508109	0	0	0	1	1.01386	-115.4627	115	1	1.1	0.9;
	98	1	66.7200116	0	0	0	1	1.00021	-116.9341	115	1	1.1	0.9;
	99	1	82.7890272	0	0	0	1	0.98384	-123.6918	115	1	1.1	0.9;
	100	1	0	0	0	0	1	1.00284	-116.728	115	1	1.1	0.9;
	102	1	77.3224143	0	0	0	1	0.99644	-117.5212	115	1	1.1	0.9;
	103	1	31.6990785	0	0	0	1	1.0224	-114.7928	115	1	1.1	0.9;
	104	1	8.53690913	0	0	0	1	0.99073	-119.9962	115	1	1.1	0.9;
	105	1	48.8807662	0	0	0	1	1.01268	-115.9134	115	1	1.1	0.9;
	107	1	4.46300721	0	0	0	1	0.9898	-119.3557	115	1	1.1	0.9;
	108	1	111.344648	0	0	0	1	0.98553	-123.6819	115	1	1.1	0.9;
	109	1	29.5687782	0	0	0	1	0.95579	-131.9353	115	1	1.1	0.9;
	110	1	61.3642733	0	0	0	1	0.95923	-129.5766	115	1	1.1	0.9;
	112	1	19.0121702	0	0	0	1	0.9617	-136.7886	115	1	1.1	0.9;
	113	1	24.2053601	0	0	0	1	0.9281	-132.8804	115	1	1.1	0.9;
	114	1	17.6557896	0	0	0	1	0.9644	-137.027	115	1	1.1	0.9;
	115	1	0	0	0	0	2	0.92482	-84.9048	115	2	1.1	0.9;
	116	1	0	0	0	0	2	1.0108	-77.8966	115	2	1.1	0.9;
	117	1	0	0	0	500.29	2	0.94474	-72.7629	115	2	1.1	0.9;
	118	1	13.9843299	644.494586	0	0	2	0.93788	-71.6948	115	2	1.1	0.9;
	119	1	100.253231	34.3738433	0	0	2	1.04219	-56.8959	115	2	1.1	0.9;
	120	1	-99.677023	40.0581849	0	150.09	2	1.03806	-59.6355	115	2	1.1	0.9;
	121	1	530.829708	54.5555555	0	0	2	0.92063	-81.2022	115	2	1.1	0.9;
	122	1	226.746616	11.6754967	0	0	2	0.9225	-87.5786	115	2	1.1	0.9;
	123	1	77.1070802	1.38371476	0	0	2	0.94653	-92.3192	115	2	1.1	0.9;
	124	1	273.87375	58.7408182	0	0	2	0.99135	-81.1321	115	2	1.1	0.9;
	125	1	509.641686	81.8480023	0	0	2	0.9661	-102.8999	115	2	1.1	0.9;
	126	1	57.3586635	5.05057557	0	200.12	2	0.96396	-98.5962	115	2	1.1	0.9;
	127	1	379.091391	36.8237423	0	0	2	0.98842	-104.0142	230	2	1.1	0.9;
	128	1	0	0	0	0	2	0.99445	-102.4046	230	2	1.1	0.9;
	129	1	0	0	0	0	2	0.99162	-101.5781	230	2	1.1	0.9;
	130	1	0	0	0	0	2	1.00799	-91.8022	230	2	1.1	0.9;
	131	1	0	0	0	0	2	0.97398	-91.9709	230	2	1.1	0.9;
	132	1	0	0	0	0	2	0.99117	-93.4318	230	2	1.1	0.9;
	133	1	0	0	0	0	2	0.99455	-104.532	230	2	1.1	0.9;
	134	1	0	0	0	0	2	1.01825	-103.1167	230	2	1.1	0.9;
	135	1	168.819538	41.4953456	0	0	2	1.0197	-103.2373	230	2	1.1	0.9;
	136	1	55.1346553	18.1723552	0	0	2	1.0498	-97.9046	230	2	1.1	0.9;
	137	1	273.489956	99.73171	0	0	2	1.04344	-104.3474	230	2	1.1	0.9;
	138	1	826.711589	135.163711	0	0	2	1.05204	-113.7203	230	2	1.1	0.9;
	139	1	594.872951	83.2581155	0	0	2	1.01055	-106.2511	115	2	1.1	0.9;
	140	1	387.656216	114.654377	0	0	2	1.04088	-106.2166	230	2	1.1	0.9;
	141	1	144.987756	57.9785266	0	0	2	1.05087	-102.5259	230	2	1.1	0.9;
	142	1	56.545636	24.5125704	0	0	2	1.01875	-105.3888	230	2	1.1	0.9;
	143	1	89.4998564	35.4906777	0	0	2	1.04351	-98.5969	230	2	1.1	0.9;
	144	1	0	0	0	0	2	0.9911	-103.7779	230	2	1.1	0.9;
	145	1	24.0006188	13.9956724	0	0	2	1.01184	-102.6174	230	2	1.1	0.9;
	146	1	0	0	0	0	2	1.05281	-98.1391	230	2	1.1	0.9;
	147	1	0	0	0	0	2	1.05279	-94.0564	230	2	1.1	0.9;
	148	1	62.9925015	24.9902017	0	120.07	2	1.09815	-102.4329	115	2	1.1	0.9;
	149	1	0	0	0	0	2	1.07335	-97.2651	230	2	1.1	0.9;
	150	1	0	0	0	0	2	0.97352	-91.7033	230	2	1.1	0.9;
	151	1	0	0	0	0	2	0.99273	-93.1007	230	2	1.1	0.9;
	152	1	16.999215	8.99708687	0	0	2	1.05704	-90.5279	230	2	1.1	0.9;
	153	1	0	0	0	0	2	1.0473	-90.3443	230	2	1.1	0.9;
	154	1	70.431656	5.02971249	0	84.55	2	1.0744	-104.4521	115	2	1.1	0.9;
	155	1	200.88852	50.2075059	0	0	2	1.02185	-94.7301	230	2	1.1	0.9;
	156	1	75.6051465	50.3893369	0	0	2	0.97	-96.2693	115	2	1.1	0.9;
	157	1	122.174292	-24.045858	0	0	2	0.92394	-86.0506	230	2	1.1	0.9;
	158	1	0	0	0	0	2	0.94039	-86.5683	230	2	1.1	0.9;
	159	1	32.6567422	16.3232342	0	0	2	0.92204	-81.9188	230	2	1.1	0.9;
	160	1	0	0	0	0	2	0.95895	-83.6219	230	2	1.1	0.9;
	161	1	35.1203449	15.0469483	0	0	2	1.03984	-92.184	230	2	1.1	0.9;
	162	1	85.0281748	24.0014145	0	0	2	0.99215	-83.0764	230	2	1.1	0.9;
	163	1	0	0.400197966	0	0	2	1.03893	-99.4895	230	2	1.1	0.9;
	164	1	0	0	0	-211.88	2	0.98549	-92.046	230	2	1.1	0.9;
	165	1	0	0	0	0	2	1.00011	-75.1602	230	2	1.1	0.9;
	166	1	0	0	0	-102.94	2	0.99707	-71.1932	230	2	1.1	0.9;
	167	1	298.855087	95.3380154	0	0	2	0.95885	-104.2798	230	2	1.1	0.9;
	168	1	0	0	0	0	2	0.99448	-102.4281	230	2	1.1	0.9;
	169	1	0	0	0	0	2	0.97509	-103.9876	230	2	1.1	0.9;
	170	1	481.665913	99.9436774	0	0	2	0.91411	-96.8256	115	2	1.1	0.9;
	171	1	761.958107	290.389872	0	0	2	0.97534	-109.0601	115	2	1.1	0.9;
	172	1	26.4882928	0	0	0	2	1.02452	-108.8158	115	2	1.1	0.9;
	173	1	163.524196	42.9941643	0	53.03	2	0.98539	-115.1861	115	2	1.1	0.9;
	174	1	0	0	0	0	2	1.06236	-105.2533	115	2	1.1	0.9;
	175	1	176.070537	83.0091702	0	0	2	0.97878	-109.6933	115	2	1.1	0.9;
	176	1	4.99927361	3.99918654	0	0	2	1.05211	-97.3606	115	2	1.1	0.9;
	177	1	27.9915428	11.9930416	0	0	2	1.00747	-101.4029	115	2	1.1	0.9;
	178	1	427.406599	173.553177	0	0	2	0.95015	-108.7882	115	2	1.1	0.9;
	179	1	74.0428435	29.0071763	0	45.03	2	0.98755	-111.6063	115	2	1.1	0.9;
	180	1	69.5012531	49.286175	0	0	2	0.98558	-105.4544	115	2	1.1	0.9;
	181	1	73.3826235	0	0	0	2	1.04721	-104.8441	230	2	1.1	0.9;
	182	1	240.677764	88.9655925	0	0	2	1.0429	-106.9356	230	2	1.1	0.9;
	183	1	40.1420053	4.0127211	0	0	2	0.99288	-93.9702	115	2	1.1	0.9;
	184	1	136.642614	16.5767742	0	0	2	1.03697	-101.8531	230	2	1.1	0.9;
	185	1	0	0	0	0	2	1.05205	-99.2984	230	2	1.1	0.9;
	186	1	59.7938306	24.2905929	0	0	2	1.06462	-101.0438	230	2	1.1	0.9;
	187	1	59.7937531	24.2911864	0	0	2	1.06454	-102.0643	230	2	1.1	0.9;
	188	1	182.560807	43.5790053	0	0	2	1.04946	-104.1784	230	2	1.1	0.9;
	189	1	6.86049765	1.95957874	0	0	3	0.99377	-141.6295	66	3	1.1	0.9;
	190	1	0	0	0	-149.91	3	0.92592	-169.2729	345	3	1.1	0.9;
	191	1	488.544263	52.9351166	0	0	3	1.04213	-122.5558	230	3	1.1	0.9;
	192	1	764.214693	68.7591174	0	0	3	0.91065	-147.0974	230	3	1.1	0.9;
	193	1	0	0	0	0	3	0.98926	-141.3059	66	3	1.1	0.9;
	194	1	0	0	0	0	3	0.93805	-137.4003	345	3	1.1	0.9;
	195	1	0	0	0	0	3	0.94553	-138.8482	345	3	1.1	0.9;
	196	1	9.76620558	2.92930705	0	0	3	0.96441	-141.8434	115	3	1.1	0.9;
	197	1	41.7567203	13.5919943	0	0	3	0.97742	-140.4431	115	3	1.1	0.9;
	198	1	63.8953284	20.959496	0	0	3	1.01382	-137.331	115	3	1.1	0.9;
	199	1	34.5005236	11.8245173	0	0	3	0.94866	-142.988	115	3	1.1	0.9;
	200	1	26.5363926	11.7907649	0	0	3	0.94842	-143.1892	115	3	1.1	0.9;
	201	1	39.1263291	13.356018	0	50.03	1	1.01662	-143.1174	66	1	1.1	0.9;
	202	1	36.2301078	12.3904334	0	0	3	0.9647	-142.0436	66	3	1.1	0.9;
	203	1	40.9787152	13.6556521	0	0	3	0.98946	-139.0974	115	3	1.1	0.9;
	204	1	69.4184289	23.1326832	0	0	3	0.98546	-141.0069	66	3	1.1	0.9;
	205	1	0	-4.83775457	0	0	3	0.98987	-141.0736	66	3	1.1	0.9;
	206	1	11.7605614	1.95942475	0	0	3	1.00117	-139.0578	66	3	1.1	0.9;
	207	1	-20.7809589	-14.0560846	0	0	1	1.01944	-137.5819	66	1	1.1	0.9;
	208	1	6.81658473	1.94690018	0	0	3	0.9898	-141.3981	66	3	1.1	0.9;
	209	1	37.3597954	12.7768595	0	0	3	0.99573	-141.706	66	3	1.1	0.9;
	210	1	0	0	0	0	3	0.97572	-140.9468	115	3	1.1	0.9;
	211	1	90.9058132	6.62696124	0	0	3	0.97146	-140.1251	115	3	1.1	0.9;
	212	1	0	0	0	0	3	0.96789	-139.8282	138	3	1.1	0.9;
	213	1	0	0	0	0	3	1.00935	-131.2163	16.5	3	1.1	0.9;
	214	1	21.4533668	15.5979499	0	0	3	0.97553	-137.2281	138	3	1.1	0.9;
	215	1	44.5112597	24.6161309	0	0	3	0.95205	-140.2477	138	3	1.1	0.9;
	216	1	161.242455	96.1692293	0	0	3	0.91972	-143.9005	138	3	1.1	0.9;
	217	1	87.1905938	65.3749513	0	0	3	0.93081	-146.4712	138	3	1.1	0.9;
	218	1	114.258089	83.7076044	0	0	3	0.91833	-147.9054	138	3	1.1	0.9;
	219	1	0	0	0	0	3	0.93603	-142.9703	345	3	1.1	0.9;
	220	1	265.247466	93.0428247	0	0	3	0.96064	-152.727	138	3	1.1	0.9;
	221	1	161.325508	66.0205436	0	0	3	0.96168	-158.8351	138	3	1.1	0.9;
	222	1	327.550844	187.742592	0	0	3	1.04885	-153.8878	20	3	1.1	0.9;
	223	1	401.798128	217.734918	0	0	3	0.95582	-159.2909	138	3	1.1	0.9;
	224	1	153.953833	88.0762409	0	50.03	3	0.9312	-162.0421	230	3	1.1	0.9;
	225	1	388.929129	37.9333869	0	0	3	0.91428	-147.5231	230	3	1.1	0.9;
	226	1	0	0	0	0	3	0.92432	-164.1318	230	3	1.1	0.9;
	227	1	465.416711	319.129237	0	0	3	0.90691	-174.7002	27	3	1.1	0.9;
	228	1	200.754671	133.200185	0	0	3	0.97064	-161.0942	138	3	1.1	0.9;
	229	1	86.9211308	41.6374272	0	0	3	0.98134	-160.9319	138	3	1.1	0.9;
	230	1	0	0	0	0	3	1.03859	-154.3197	20	3	1.1	0.9;
	231	1	130.909988	88.0720004	0	-319.82	3	0.92223	-169.5938	345	3	1.1	0.9;
	232	1	377.290534	120.39713	0	0	3	0.92213	-171.8064	138	3	1.1	0.9;
	233	1	402.020242	210.900634	0	0	3	0.99657	-174.9128	66	3	1.1	0.9;
	234	1	520.470912	221.957555	0	0	3	0.974	-155.9738	138	3	1.1	0.9;
	235	1	252.600181	147.387615	0	0	3	0.96772	-152.7093	138	3	1.1	0.9;
	236	1	0	0	0	0	3	0.95797	-149.6488	20	3	1.1	0.9;
	237	4	0	0	0	0	3	1e-05	-79.9105	345	3	1.1	0.9;
	238	1	239.819831	140.09021	0	-149.91	3	0.9692	-152.551	138	3	1.1	0.9;
	239	1	0	0	0	0	3	0.9998	-147.2377	138	3	1.1	0.9;
	240	1	0	0	0	-139.92	3	0.8989	-168.756	230	3	1.1	0.9;
	241	4	0	0	0	0	3	0.86207	64.3849	20	3	1.1	0.9;
	242	1	0	0	0	0	3	0.98312	-137.1536	138	3	1.1	0.9;
	243	1	7.99597665	2.99734829	0	0	3	1.00954	-138.6281	66	3	1.1	0.9;
	244	1	0	0	0	0	3	0.99018	-139.5701	66	3	1.1	0.9;
	245	1	60.4366739	29.7150102	0	0	3	0.96519	-140.3392	66	3	1.1	0.9;
	246	1	76.4718998	32.7640437	0	0	3	0.96083	-141.1105	66	3	1.1	0.9;
	247	1	60.3148724	29.6546748	0	0	3	0.96211	-140.9681	66	3	1.1	0.9;
	248	1	28.749719	13.8747935	0	45.63	3	0.97251	-143.7891	66	3	1.1	0.9;
	249	1	28.7489106	13.8759265	0	0	3	0.97176	-144.213	66	3	1.1	0.9;
	250	1	-22.8068011	-16.8629839	0	0	3	1.01592	-142.3561	66	3	1.1	0.9;
	281	1	-27.2955646	-24.2502913	0	0	3	0.90017	-168.6781	230	3	1.1	0.9;
	319	1	115.270184	-23.896563	0	0	1	1.01132	-96.8636	230	1	1.1	0.9;
	320	1	2.38993953	-12.5472042	0	0	1	1.01074	-100.606	115	1	1.1	0.9;
	322	1	2.38254631	-3.87225248	0	0	1	0.99542	-120.2859	115	1	1.1	0.9;
	323	1	-14.719101	26.1698383	0	0	1	0.97235	-115.8246	230	1	1.1	0.9;
	324	1	24.5320142	-1.19117763	0	0	1	0.9705	-126.8491	115	1	1.1	0.9;
	526	1	139.027186	-33.4027185	0	0	1	0.91544	-137.751	115	1	1.1	0.9;
	528	1	26.9032956	-19.6316956	0	0	1	1.01128	-149.8327	115	1	1.1	0.9;
	531	1	13.1869044	2.35460198	0	0	1	0.94664	-141.9997	115	1	1.1	0.9;
	552	1	-10.5144286	-1.32662197	0	0	1	0.97726	-136.4583	115	1	1.1	0.9;
	562	1	45.0380922	15.5135357	0	0	1	0.91848	-139.5291	230	1	1.1	0.9;
	609	1	28.0046879	0.567795399	0	0	1	0.93597	-141.85	115	1	1.1	0.9;
	664	1	-95.9326703	64.6970152	0	0	3	0.92069	-135.0603	345	3	1.1	0.9;
	1190	1	100.261611	29.1473367	0	0	1	1.03547	-58.1211	86	1	1.1	0.9;
	1200	1	-99.6774212	34.0498982	0	0	1	1.03022	-58.4065	86	1	1.1	0.9;
	1201	1	0	0	0	0	2	1.05375	-58.2786	115	2	1.1	0.9;
	2040	1	0	0	0	0	3	0.96212	-131.3701	115	3	1.1	0.9;
	7001	1	0	0	0	0	1	1.05032	-87.3438	13.8	1	1.1	0.9;
	7002	1	0	0	0	0	1	1.0506	-85.8684	13.8	1	1.1	0.9;
	7003	1	0	0	0	0	1	1.01656	-84.2927	13.8	1	1.1	0.9;
	7011	1	0	0	0	0	1	1.0141	-93.4248	13.8	1	1.1	0.9;
	7012	1	0	0	0	0	1	1.0472	-86.5445	13.8	1	1.1	0.9;
	7017	1	0	0	0	0	1	1.02536	-110.6356	13.8	1	1.1	0.9;
	7023	1	0	0	0	0	1	1.05054	-92.1361	13.8	1	1.1	0.9;
	7024	1	0	0	0	0	1	1.02873	-85.5842	13.8	1	1.1	0.9;
	7039	1	0	0	0	0	1	1.00498	-100.2256	20	1	1.1	0.9;
	7044	1	0	0	0	0	1	0.957	-119.759	13.8	1	1.1	0.9;
	7049	1	0	0	0	0	1	0.97151	-100.3545	13.8	1	1.1	0.9;
	7055	1	0	0	0	0	1	0.94731	-110.2873	13.8	1	1.1	0.9;
	7057	1	0	0	0	0	1	0.99417	-105.6002	13.8	1	1.1	0.9;
	7061	1	0	0	0	0	1	1.00502	-100.4188	13.8	1	1.1	0.9;
	7062	1	0	0	0	0	1	0.97615	-96.8103	13.8	1	1.1	0.9;
	7071	1	0	0	0	0	1	0.99243	-138.5564	13.8	1	1.1	0.9;
	7130	1	0	0	0	0	2	1.05013	-78.0261	13.8	2	1.1	0.9;
	7139	1	0	0	0	0	2	1.05027	-99.8568	13.8	2	1.1	0.9;
	7166	1	0	0	0	0	2	1.01437	-66.2962	13.8	2	1.1	0.9;
	9001	1	0	0	0	0	1	0.96284	-113.8744	115	9	1.1	0.9;
	9002	1	0	0	0	0	1	0.94222	-121.7685	6.6	9	1.1	0.9;
	9003	1	2.4888721	0.863869925	0.14	2.401	1	0.92735	-122.5435	6.6	9	1.1	0.9;
	9004	1	0.789578668	0.257319575	0	0	1	0.92101	-122.6848	6.6	9	1.1	0.9;
	9005	1	0	0	0	0	1	0.96368	-113.9548	115	9	1.1	0.9;
	9006	1	0	0	0	0	1	0.94669	-120.2181	6.6	9	1.1	0.9;
	9007	1	0	0	0	0	1	0.93531	-121.5149	6.6	9	1.1	0.9;
	9012	1	0	0	0	0	1	0.94953	-120.1128	6.6	9	1.1	0.9;
	9021	1	4.38128719	1.43897577	0	0	1	0.93659	-121.9952	6.6	9	1.1	0.9;
	9022	1	1.41000571	0.488920593	0.08	0	1	0.91335	-124.637	0.6	9	1.1	0.9;
	9023	1	0	0	0	0	1	0.92296	-122.3118	6.6	9	1.1	0.9;
	9024	1	1.2448319	0.433419002	0.07	0	1	0.91883	-124.4044	0.6	9	1.1	0.9;
	9025	1	0.414634936	0.14753075	0.02	0	1	0.91327	-123.4019	0.6	9	1.1	0.9;
	9026	1	0.414353057	0.147727675	0.02	0	1	0.91409	-123.3094	0.6	9	1.1	0.9;
	9031	1	1.68576336	0.58628559	0.1	0	1	0.87702	-128.0534	0.6	9	1.1	0.9;
	9032	1	1.27498855	0.440111073	0.07	0	1	0.88904	-126.8306	0.6	9	1.1	0.9;
	9033	1	1.73122263	0.595640543	0.1	0	1	0.87412	-128.3784	0.6	9	1.1	0.9;
	9034	1	1.42267741	0.495212209	0.08	1.721	1	0.94017	-123.9975	0.6	9	1.1	0.9;
	9035	1	1.52230145	0.532020665	0.09	0	1	0.89525	-126.1524	0.6	9	1.1	0.9;
	9036	1	2.77972623	0.917692824	0	0	1	0.90428	-125.6274	2.3	9	1.1	0.9;
	9037	1	1.70583708	0.587444894	0.1	0	1	0.90169	-125.5404	0.6	9	1.1	0.9;
	9038	1	2.36459408	0.815672868	0.14	0	1	0.88426	-127.4296	0.6	9	1.1	0.9;
	9041	1	0.92697867	0.321121715	0.05	0	1	0.90808	-124.2345	0.6	9	1.1	0.9;
	9042	1	0.742737179	0.257458353	0.04	0	1	0.89509	-125.4348	0.6	9	1.1	0.9;
	9043	1	1.46886752	0.476921125	0	0	1	0.90917	-124.343	2.3	9	1.1	0.9;
	9044	1	0	0	0	0	1	0.92313	-122.6435	6.6	9	1.1	0.9;
	9051	1	0	0	0	0	1	0.96039	-122.7259	13.8	9	1.1	0.9;
	9052	1	27.598407	21.1527265	0	0	1	0.93057	-119.9765	13.8	9	1.1	0.9;
	9053	1	0	0	0	0	1	0.95841	-120.6923	13.8	9	1.1	0.9;
	9054	1	0	0	0	0	1	0.97912	-109.029	13.8	9	1.1	0.9;
	9055	1	0	0	0	0	1	0.97051	-109.7533	13.8	9	1.1	0.9;
	9071	1	0.937049617	0.322048709	0.05	0	1	0.91974	-123.3569	0.6	9	1.1	0.9;
	9072	1	0.936605793	0.321978429	0.05	0	1	0.92466	-122.7847	0.6	9	1.1	0.9;
	9121	1	3.50204782	1.15215942	0	0	1	0.92771	-122.194	6.6	9	1.1	0.9;
	9533	1	1.11728933	0.384380003	0.1	0	1	0.99718	-121.2169	2.3	9	1.1	0.9;
	10000	2	0	0	0	0	1	1.00291	-96.3541	13.8	1	1.1	0.9;
	10001	2	0	0	0	0	1	1.01187	-97.056	13.8	1	1.1	0.9;
	10002	2	0	0	0	0	1	0.99273	-100.9528	13.8	1	1.1	0.9;
	10003	2	0	0	0	0	1	0.93128	-120.8102	13.8	1	1.1	0.9;
	10004	2	0	0	0	0	1	0.93122	-139.2141	13.8	1	1.1	0.9;
	10005	2	0	0	0	0	1	1.02416	-129.8721	20	1	1.1	0.9;
	10006	2	0	0	0	0	1	1.04865	-111.3622	18	1	1.1	0.9;
	10007	2	0	0	0	0	1	1.05155	-108.9068	24	1	1.1	0.9;
	10008	2	0	0	0	0	1	1.00021	-116.9298	15.5	1	1.1	0.9;
	10009	2	0	0	0	0	1	0.98558	-123.6741	18	1	1.1	0.9;
	10010	3	0	0	0	0	2	1.04321	-56.7827	26	1	1.1	0.9;
	10011	2	0	0	0	0	2	0.99148	-81.1165	24	1	1.1	0.9;
	10012	2	0	0	0	0	2	0.96633	-102.8998	13.8	1	1.1	0.9;
	10013	2	0	0	0	0	2	1.0524	-113.7725	26	1	1.1	0.9;
	10014	2	0	0	0	0	2	1.05094	-102.5097	24	1	1.1	0.9;
	10015	2	0	0	0	0	2	1.04354	-98.5562	26	1	1.1	0.9;
	10016	2	0	0	0	0	2	1.05284	-98.1343	15.5	1	1.1	0.9;
	10017	2	0	0	0	0	2	1.05274	-94.0439	24	1	1.1	0.9;
	10018	2	0	0	0	0	2	1.0734	-97.2593	18	1	1.1	0.9;
	10019	2	0	0	0	0	2	1.05699	-90.5066	20	1	1.1	0.9;
	10020	2	0	0	0	0	2	1.04725	-90.3317	24	1	1.1	0.9;
	10021	2	0	0	0	0	2	0.97	-96.2693	13.8	1	1.1	0.9;
	10022	2	0	0	0	0	2	1.00549	-96.8098	24	1	1.1	0.9;
	10023	2	0	0	0	0	2	0.9755	-109.06	13.8	1	1.1	0.9;
	10024	2	0	0	0	0	2	1.05215	-97.3475	24	1	1.1	0.9;
	10025	2	0	0	0	0	2	1.00749	-101.3975	18	1	1.1	0.9;
	10026	2	0	0	0	0	2	1.05209	-99.2868	24	1	1.1	0.9;
	10027	2	0	0	0	0	2	1.06493	-100.9763	26	1	1.1	0.9;
	10028	2	0	0	0	0	2	1.06493	-101.9969	26	1	1.1	0.9;
	10029	2	0	0	0	0	3	0.92592	-169.2729	20	1	1.1	0.9;
	10030	2	0	0	0	0	3	1.043	-122.4398	26	1	1.1	0.9;
	10031	2	0	0	0	0	3	1.01402	-137.3045	20	1	1.1	0.9;
	10032	2	0	0	0	0	3	1.00944	-131.1991	24	1	1.1	0.9;
	10033	2	0	0	0	0	3	0.96071	-152.72	18	1	1.1	0.9;
	10034	2	0	0	0	0	3	0.96205	-158.8039	20	1	1.1	0.9;
	10035	3	0	0	0	0	3	1.04905	-153.869	24	1	1.1	0.9;
	10036	2	0	0	0	0	3	0.90727	-174.6766	24	1	1.1	0.9;
	10037	2	0	0	0	0	3	1.03885	-154.2991	20	1	1.1	0.9;
	10038	2	0	0	0	0	3	0.99698	-174.8934	24	1	1.1	0.9;
	10039	2	0	0	0	0	3	0.95831	-149.607	26	1	1.1	0.9;
	10040	2	0	0	0	0	3	0.96943	-152.534	24	1	1.1	0.9;
	10041	2	0	0	0	0	3	1.00015	-147.2024	26	1	1.1	0.9;
	10042	4	0	0	0	0	3	0.86207	64.3849	26	1	1.1	0.9;
	10043	2	0	0	0	0	3	0.98323	-137.1423	24	1	1.1	0.9;
	10044	2	0	0	0	0	3	1.0096	-138.6228	18	1	1.1	0.9;
	10045	2	0	0	0	0	1	1.0505	-87.3167	20	1	1.1	0.9;
	10046	2	0	0	0	0	1	1.05075	-85.8324	26	1	1.1	0.9;
	10047	2	0	0	0	0	1	1.01701	-84.2181	26	1	1.1	0.9;
	10048	2	0	0	0	0	1	1.01418	-93.4102	24	1	1.1	0.9;
	10049	2	0	0	0	0	1	1.04744	-86.5227	20	1	1.1	0.9;
	10050	2	0	0	0	0	1	1.02573	-110.6154	20	1	1.1	0.9;
	10051	2	0	0	0	0	1	1.05056	-92.1253	24	1	1.1	0.9;
	10052	2	0	0	0	0	1	1.02886	-85.5594	20	1	1.1	0.9;
	10053	2	0	0	0	0	1	1.00519	-100.1939	20	1	1.1	0.9;
	10054	2	0	0	0	0	1	0.95705	-119.7564	15.5	1	1.1	0.9;
	10055	2	0	0	0	0	1	0.97151	-100.3233	20	1	1.1	0.9;
	10056	2	0	0	0	0	1	0.94734	-110.2841	15.5	1	1.1	0.9;
	10057	2	0	0	0	0	1	0.99427	-105.5894	24	1	1.1	0.9;
	10058	2	0	0	0	0	1	1.00518	-100.3934	20	1	1.1	0.9;
	10059	2	0	0	0	0	1	0.97632	-96.7834	20	1	1.1	0.9;
	10060	2	0	0	0	0	1	0.99247	-138.5489	18	1	1.1	0.9;
	10061	2	0	0	0	0	2	1.05054	-77.9515	26	1	1.1	0.9;
	10062	2	0	0	0	0	2	1.05057	-99.8164	26	1	1.1	0.9;
	10063	2	0	0	0	0	2	1.01452	-66.2619	26	1	1.1	0.9;
	10064	2	0	0	0	0	1	0.94222	-121.7688	13.8	1	1.1	0.9;
	10065	2	0	0	0	0	1	0.96041	-122.7283	15.5	1	1.1	0.9;
	10066	2	0	0	0	0	1	0.95842	-120.694	15.5	1	1.1	0.9;
	10067	2	0	0	0	0	1	0.97916	-109.0257	15.5	1	1.1	0.9;
	10068	2	0	0	0	0	1	0.97052	-109.7527	13.8	1	1.1	0.9;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	10000	-4.805	10	10	-10	1.00619	25	1	-5	-5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10001	-4.797	20	20	-20	1.0147	25	1	-5	-5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10002	-9.79	20	20	-20	0.99468	27	1	-10	-10	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10003	0.238	25	25	-25	0.94756	30	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10004	0.36	13.412	35	12	0.93122	42	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10005	382.698	189.671	240	-240	1.02416	835	1	475	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10006	157.295	64.913	96	-11	1.04865	270	1	255	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10007	293.524	63.702	153	-153	1.05155	410	1	390	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10008	69.074	-2.095	56	-30	1.00021	125	1	168	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10009	119.337	46.298	77	-24	0.98558	270	1	217	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10010	1951.95	971.083	1500	-500	1.04321	2845	1	2030	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10011	243.273	120	120	-60	0.99711	410	1	340	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10012	1.824	199.302	200	-25	0.96633	240	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10013	-915.649	350	350	-125	1.05251	1187	1	-925.03	-925.03	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10014	284.317	66.861	75	-50	1.05094	410	1	381	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10015	703.562	26.512	300	-100	1.04354	911	1	796	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10016	85.012	29.446	35	-15	1.05284	125	1	184	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10017	220.311	-49.29	100	-50	1.05274	410	1	317	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10018	105.199	46.709	50	-25	1.0734	270	1	203	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10019	378.689	-50	175	-50	1.05689	835	1	472	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10020	219.281	-50	90	-50	1.04515	410	1	316	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10021	0.195	-0.968	15	-10	0.97	25	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10022	208.359	-25.597	90	-40	1.00549	410	1	305	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10023	1.385	150	150	-50	0.97688	180	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10024	231.324	37.856	90	-45	1.05215	410	1	328	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10025	86.181	22.222	35	-15	1.00749	270	1	184	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10026	203.298	39.38	80	-50	1.05209	410	1	300	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10027	1212.106	301.895	400	-100	1.06493	1491	1	1300	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10028	1212.312	374.412	400	-100	1.06493	1517	1	1300	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10029	0	0	300	-300	0.95955	835	0	575	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10030	1999.663	821.915	1000	-1000	1.043	2510	1	2073	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10031	431.963	180.417	260	-260	1.01402	835	1	524	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10032	276.868	85.9	150	-150	1.00944	512	1	372	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10033	102.704	60	60	-60	0.98618	270	1	200	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10034	458.597	320	320	-320	0.99678	835	1	550	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10035	327.552	187.886	300	-300	1.04905	410	1	350	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10036	307.422	300	300	-300	0.9962	512	1	403	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10037	353.843	248.674	250	-250	1.03885	835	1	445	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10038	304.972	370.206	500	-500	0.99698	512	1	400	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10039	609.429	300	300	-300	1.01411	911	1	700	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10040	253.828	200	200	-200	0.99505	410	1	350	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10041	559.435	318.267	400	-400	1.00015	911	1	650	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10042	0	0	600	-600	1.05	911	0	675.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10043	173.92	100	100	40	0.9912	410	1	270	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10044	86.564	58.882	80	40	1.0096	270	1	184	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10045	473.904	174.23	210	-210	1.0505	835	1	567	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10046	630.606	145.429	280	-280	1.05075	911	1	723	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10047	1222.841	420	420	-420	1.02898	1537	1	1310	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10048	237.397	76.441	100	-100	1.01418	410	1	334	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10049	378.879	224	224	-224	1.05049	835	1	472	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10050	336.987	350	350	0	1.04917	835	1	430	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10051	188.378	14.922	120	0	1.05056	410	1	285	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10052	416.879	120.54	224	-224	1.02886	835	1	510	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10053	507.238	200	200	-200	1.04869	835	1	600	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10054	37.983	42	42	0	1.01472	125	1	137	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10055	466.611	0	0	0	1.05026	835	1	2399	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10056	46.047	25	25	0	0.99699	125	1	145	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10057	168.459	90	90	-90	1.0209	410	1	265	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10058	407.022	150	150	-150	1.0143	835	1	500	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10059	407.046	150	150	0	1.00126	835	1	500	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10060	118.495	36.993	87	0	0.99247	270	1	216	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10061	1305.279	388.708	600	-100	1.05054	1611	1	1392	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10062	707.389	289.723	325	-125	1.05057	911	1	800	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10063	560.305	138.217	300	-200	1.01452	911	1	653	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10064	-3.998	2	2	-2	0.98012	25	1	-4.2	-4.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10065	-34.762	17.35	17.35	-17.35	1.00012	125	1	-35.81	-35.81	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10066	-25.43	12.83	12.83	-12.8	1.00011	125	1	-26.48	-26.48	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10067	51.05	38	38	-38	1.00031	125	1	150	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	10068	8.203	6	6	-6	0.98508	25	1	108	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	5	0.001	0.00600346	0	756.99	984.08	984.09	0	0	1	-360	360;
	2	6	0.001	0.00900518	0	294.9	383.38	383.37	0	0	1	-360	360;
	2	8	0.006	0.0270156	0.05403	672.44	874.17	874.17	0	0	1	-360	360;
	3	7	0	0.00300173	0	543.03	705.94	705.94	0	0	1	-360	360;
	3	19	0.008	0.0690397	0.13908	400.15	520.2	520.2	0	0	1	-360	360;
	3	150	0.001	0.00700403	0	706.7	918.71	918.71	0	0	1	-360	360;
	4	16	0.002	0.0190109	1.12765	1200.04	1560.05	1560.05	0	0	1	-360	360;
	5	9	0.006	0.0290167	0.01801	193.71	251.82	251.82	0	0	1	-360	360;
	7	12	0.001	0.00900518	0.07004	362.29	470.98	470.98	0	0	1	-360	360;
	7	131	0.001	0.00700403	0.01401	614.65	799.04	799.05	0	0	1	-360	360;
	8	11	0.013	0.0595343	0.03302	262.38	341.09	341.09	0	0	1	-360	360;
	8	14	0.013	0.0420242	0.08105	559.22	726.99	726.99	0	0	1	-360	360;
	9	11	0.006	0.0270156	0.01301	162.09	210.72	210.72	0	0	1	-360	360;
	11	13	0.008	0.0340196	0.01801	480.36	624.46	624.47	0	0	1	-360	360;
	12	21	0.002	0.0150086	0.11807	794.77	1033.2	1033.2	0	0	1	-360	360;
	13	20	0.006	0.0340196	0.01601	303.42	394.44	394.45	0	0	1	-360	360;
	14	15	0.014	0.0420242	0.09706	696.53	905.49	905.49	0	0	1	-360	360;
	15	37	0.065	0.248143	0.12107	146.69	190.7	190.7	0	0	1	-360	360;
	15	89	0.099	0.248143	0.03502	85.59	111.26	111.27	0	0	1	-360	360;
	15	90	0.096	0.363209	0.04803	85.35	110.95	110.96	0	0	1	-360	360;
	16	42	0.002	0.0220127	1.28074	808.78	1051.41	1051.41	0	0	1	-360	360;
	19	21	0.002	0.0180104	0.03602	258.39	335.91	335.91	0	0	1	-360	360;
	19	87	0.013	0.0800461	0.15109	376.94	490.02	490.02	0	0	1	-360	360;
	20	22	0.016	0.033019	0.01501	241.98	314.57	314.57	0	0	1	-360	360;
	20	27	0.069	0.186107	0.09806	323.54	420.61	420.6	0	0	1	-360	360;
	21	24	0.004	0.0340196	0.28016	373.69	485.8	485.8	0	0	1	-360	360;
	22	23	0.052	0.111064	0.05003	388.72	505.33	505.34	0	0	1	-360	360;
	23	25	0.019	0.0390225	0.01801	231.91	301.49	301.48	0	0	1	-360	360;
	24	319	0.007	0.0680392	0.13408	208.98	271.67	271.67	0	0	1	-360	360;
	25	26	0.036	0.0710409	0.03402	143.6	186.68	186.68	0	0	1	-360	360;
	26	27	0.045	0.120069	0.06504	82.26	106.94	106.94	0	0	1	-360	360;
	26	320	0.043	0.130075	0.01401	30	39	39	0	0	1	-360	360;
	33	38	0.0025	0.0120069	0.01301	164.63	214.01	214.02	0	0	1	-360	360;
	33	40	0.006	0.0290167	0.02001	81.79	106.32	106.33	0	0	1	-360	360;
	33	41	0.007	0.0430248	0.02601	134.83	175.28	175.28	0	0	1	-360	360;
	34	42	0.001	0.00800461	0.04202	202.68	263.49	263.48	0	0	1	-360	360;
	35	72	0.012	0.0600346	0.008	133.07	173	172.99	0	0	1	-360	360;
	35	76	0.006	0.0140081	0.002	185.71	241.42	241.42	0	0	1	-360	360;
	35	77	0.01	0.0290167	0.003	77.27	100.46	100.45	0	0	1	-360	360;
	36	88	0.004	0.0270156	0.04302	357.03	464.15	464.14	0	0	1	-360	360;
	37	38	0.008	0.0470271	0.008	145.12	188.66	188.66	0	0	1	-360	360;
	37	40	0.022	0.0640369	0.007	73.35	95.35	95.35	0	0	1	-360	360;
	37	41	0.01	0.0360207	0.02001	200.13	260.17	260.17	0	0	1	-360	360;
	37	49	0.017	0.0810467	0.04803	359.55	467.41	467.41	0	0	1	-360	360;
	37	89	0.102	0.254146	0.03302	57.65	74.94	74.94	0	0	1	-360	360;
	37	90	0.047	0.127073	0.01601	96.75	125.77	125.78	0	0	1	-360	360;
	38	41	0.008	0.0370213	0.02001	209.19	271.95	271.95	0	0	1	-360	360;
	38	43	0.032	0.0870501	0.04002	141.56	184.03	184.03	0	0	1	-360	360;
	39	42	0.0006	0.00640369	0.40423	809.05	1051.77	1051.77	0	0	1	-360	360;
	40	48	0.026	0.154089	0.02201	73.02	94.92	94.93	0	0	1	-360	360;
	41	49	0.065	0.19111	0.02001	134.34	174.64	174.64	0	0	1	-360	360;
	41	51	0.031	0.0890513	0.03602	172.48	224.22	224.22	0	0	1	-360	360;
	42	46	0.002	0.0140081	0.80646	1176.14	1528.99	1528.98	0	0	1	-360	360;
	43	44	0.026	0.0720415	0.03502	131.89	171.46	171.46	0	0	1	-360	360;
	43	48	0.095	0.262151	0.03202	30	39	39	0	0	1	-360	360;
	43	53	0.013	0.0390225	0.01601	71.18	92.53	92.53	0	0	1	-360	360;
	44	47	0.027	0.0840484	0.03902	218.06	283.47	283.48	0	0	1	-360	360;
	44	54	0.028	0.0840484	0.03702	102.49	133.24	133.24	0	0	1	-360	360;
	45	60	0.007	0.0410236	0.31218	336.41	437.34	437.33	0	0	1	-360	360;
	45	74	0.009	0.0540311	0.41124	731.95	951.54	951.54	0	0	1	-360	360;
	46	81	0.005	0.0420242	0.6904	579.94	753.93	753.92	0	0	1	-360	360;
	47	73	0.052	0.145084	0.07304	105.31	136.9	136.9	0	0	1	-360	360;
	47	113	0.043	0.118068	0.01301	43.78	56.91	56.91	0	0	1	-360	360;
	48	107	0.025	0.0620357	0.007	72.96	94.85	94.85	0	0	1	-360	360;
	49	51	0.031	0.0940541	0.04302	174.26	226.54	226.54	0	0	1	-360	360;
	51	52	0.037	0.109063	0.04903	114.87	149.33	149.33	0	0	1	-360	360;
	52	55	0.027	0.0800461	0.03602	77.25	100.43	100.43	0	0	1	-360	360;
	53	54	0.025	0.0730421	0.03502	91.85	119.4	119.4	0	0	1	-360	360;
	54	55	0.035	0.103059	0.04703	119.98	155.97	155.97	0	0	1	-360	360;
	55	57	0.065	0.169097	0.08205	143.84	186.99	186.99	0	0	1	-360	360;
	57	58	0.046	0.0800461	0.03602	102.18	132.83	132.83	0	0	1	-360	360;
	57	63	0.159	0.537309	0.07104	64.54	83.9	83.9	0	0	1	-360	360;
	58	59	0.009	0.026015	0.005	99.4	129.22	129.22	0	0	1	-360	360;
	59	61	0.002	0.0130075	0.01501	372.08	483.71	483.7	0	0	1	-360	360;
	60	62	0.009	0.0650374	0.48528	348.49	453.04	453.04	0	0	1	-360	360;
	62	64	0.016	0.10506	0.20312	343.83	446.98	446.98	0	0	1	-360	360;
	62	144	0.001	0.00700403	0.01301	295.77	384.51	384.5	0	0	1	-360	360;
	63	526	0.0265	0.172099	0.02601	249.29	324.08	324.08	0	0	1	-360	360;
	69	79	0.051	0.15709	0.02301	82.14	106.78	106.78	0	0	1	-360	360;
	69	211	0.051	0.232134	0.02802	40.7	52.91	52.91	0	0	1	-360	360;
	70	71	0.032	0.100058	0.06204	168.96	219.64	219.65	0	0	1	-360	360;
	70	528	0.02	0.123471	0.02802	60.27	78.36	78.35	0	0	1	-360	360;
	71	72	0.036	0.131075	0.06804	285.83	371.58	371.58	0	0	1	-360	360;
	71	73	0.034	0.099057	0.04703	185.84	241.6	241.59	0	0	1	-360	360;
	72	77	0.018	0.0870501	0.01101	95.99	124.78	124.79	0	0	1	-360	360;
	72	531	0.0256	0.193111	0	30	39	39	0	0	1	-360	360;
	73	76	0.021	0.0570328	0.03002	190.07	247.09	247.09	0	0	1	-360	360;
	73	79	0.018	0.05203	0.01801	313.02	406.93	406.93	0	0	1	-360	360;
	74	88	0.004	0.0270156	0.05003	339.61	441.49	441.49	0	0	1	-360	360;
	74	562	0.0286	0.201416	0.37922	106.91	138.98	138.98	0	0	1	-360	360;
	76	77	0.016	0.0430248	0.004	122.13	158.77	158.77	0	0	1	-360	360;
	77	78	0.001	0.00600346	0.007	495.03	643.54	643.54	0	0	1	-360	360;
	77	80	0.014	0.0700403	0.03802	81.55	106.01	106.02	0	0	1	-360	360;
	77	552	0.0891	0.267754	0.02902	30	39	39	0	0	1	-360	360;
	77	609	0.0782	0.212823	0.02201	57.2	74.36	74.36	0	0	1	-360	360;
	78	79	0.006	0.0220127	0.01101	409.58	532.46	532.45	0	0	1	-360	360;
	78	84	0	0.0360207	0	694.72	903.14	903.14	0	0	1	-360	360;
	79	211	0.099	0.375216	0.05103	30	39	39	0	0	1	-360	360;
	80	211	0.022	0.107062	0.05803	148.68	193.28	193.28	0	0	1	-360	360;
	81	194	0.0035	0.033019	0.53031	357	464.1	464.1	0	0	1	-360	360;
	81	195	0.0035	0.033019	0.53031	458.48	596.02	596.02	0	0	1	-360	360;
	85	86	0.008	0.0640369	0.12807	150.49	195.64	195.64	0	0	1	-360	360;
	86	87	0.012	0.0930536	0.18311	195.01	253.51	253.51	0	0	1	-360	360;
	86	323	0.006	0.0480276	0.09205	51.8	67.34	67.34	0	0	1	-360	360;
	89	91	0.047	0.119069	0.01401	126.88	164.95	164.94	0	0	1	-360	360;
	90	92	0.032	0.1741	0.02401	108.02	140.43	140.43	0	0	1	-360	360;
	91	94	0.1	0.253146	0.03102	91.27	118.65	118.65	0	0	1	-360	360;
	91	97	0.022	0.0770444	0.03902	167.85	218.2	218.21	0	0	1	-360	360;
	92	103	0.019	0.144083	0.01701	139	180.7	180.7	0	0	1	-360	360;
	92	105	0.017	0.092053	0.01201	218.68	284.28	284.28	0	0	1	-360	360;
	94	97	0.278	0.427246	0.04302	58.28	75.77	75.76	0	0	1	-360	360;
	97	100	0.022	0.0530305	0.007	68.12	88.55	88.56	0	0	1	-360	360;
	97	102	0.038	0.092053	0.01201	73.49	95.54	95.54	0	0	1	-360	360;
	97	103	0.048	0.12207	0.01501	74.42	96.75	96.75	0	0	1	-360	360;
	98	100	0.024	0.0640369	0.007	62.32	81.01	81.02	0	0	1	-360	360;
	98	102	0.034	0.12107	0.01501	30	39	39	0	0	1	-360	360;
	99	107	0.053	0.135078	0.01701	82.88	107.74	107.74	0	0	1	-360	360;
	99	108	0.002	0.0040023	0.002	118.84	154.49	154.49	0	0	1	-360	360;
	99	109	0.045	0.354204	0.04403	55.01	71.52	71.51	0	0	1	-360	360;
	99	110	0.05	0.1741	0.02201	77.58	100.86	100.85	0	0	1	-360	360;
	100	102	0.016	0.0380219	0.004	70.35	91.46	91.46	0	0	1	-360	360;
	102	104	0.043	0.0640369	0.02702	91.09	118.41	118.42	0	0	1	-360	360;
	103	105	0.019	0.0620357	0.008	160.84	209.09	209.09	0	0	1	-360	360;
	104	108	0.076	0.130075	0.04403	67.92	88.29	88.3	0	0	1	-360	360;
	104	322	0.044	0.124071	0.01501	30	39	39	0	0	1	-360	360;
	105	107	0.012	0.0880507	0.01101	131.08	170.4	170.4	0	0	1	-360	360;
	105	110	0.157	0.40023	0.04703	76.81	99.86	99.85	0	0	1	-360	360;
	108	324	0.074	0.20812	0.02601	48.88	63.54	63.54	0	0	1	-360	360;
	109	110	0.07	0.184106	0.02101	30	39	39	0	0	1	-360	360;
	109	113	0.1	0.274158	0.03102	30	39	39	0	0	1	-360	360;
	109	114	0.109	0.393226	0.03602	30	39	39	0	0	1	-360	360;
	110	112	0.142	0.404233	0.05003	30	39	39	0	0	1	-360	360;
	112	114	0.017	0.0420242	0.006	30	39	39	0	0	1	-360	360;
	115	122	0.0036	0.0199115	0.004	637.85	829.2	829.2	0	0	1	-360	360;
	116	120	0.002	0.10496	0.001	542.52	705.27	705.28	0	0	1	-360	360;
	117	118	0.0001	0.00180104	0.01701	1895.76	2464.49	2464.49	0	0	1	-360	360;
	118	119	0	0.0271156	0	1894.4	2462.73	2462.72	0	0	1	-360	360;
	118	121	0.0022	0.291668	0	96.42	125.35	125.35	0	0	1	-360	360;
	118	1201	0	0.616655	0	76.05	98.86	98.87	0	0	1	-360	360;
	119	120	0	0.0339195	0	320.7	416.91	416.91	0	0	1	-360	360;
	119	121	0	0.0582335	0	1255.96	1632.75	1632.75	0	0	1	-360	360;
	120	1201	0	-0.0696599	0	73.75	95.88	95.88	0	0	1	-360	360;
	122	123	0.0808	0.234535	0.02902	121.3	157.69	157.69	0	0	1	-360	360;
	122	125	0.0965	0.367111	0.05403	121.65	158.15	158.15	0	0	1	-360	360;
	123	124	0.036	0.107662	0.11707	321.54	418	418	0	0	1	-360	360;
	123	125	0.0476	0.141481	0.14909	221.65	288.14	288.14	0	0	1	-360	360;
	125	126	0.0006	0.0197113	0	696.33	905.23	905.23	0	0	1	-360	360;
	127	128	0.0059	0.0577332	0.09505	195.24	253.82	253.81	0	0	1	-360	360;
	127	134	0.0049	0.0336194	0.20812	221.17	287.52	287.52	0	0	1	-360	360;
	127	168	0.0059	0.0577332	0.09505	233.97	304.16	304.16	0	0	1	-360	360;
	128	130	0.0078	0.0773445	0.12607	464.96	604.45	604.45	0	0	1	-360	360;
	128	133	0.0026	0.0193111	0.03002	359.5	467.35	467.35	0	0	1	-360	360;
	129	130	0.0076	0.0752433	0.12207	378.09	491.51	491.52	0	0	1	-360	360;
	129	133	0.0021	0.0186107	0.03002	515.04	669.55	669.55	0	0	1	-360	360;
	130	132	0.0016	0.0164094	0.02601	358.15	465.59	465.6	0	0	1	-360	360;
	130	151	0.0017	0.0165095	0.02601	262.02	340.62	340.63	0	0	1	-360	360;
	130	167	0.0079	0.0793457	0.12707	512.99	666.89	666.89	0	0	1	-360	360;
	130	168	0.0078	0.0784452	0.12507	412.96	536.85	536.85	0	0	1	-360	360;
	133	137	0.0017	0.0117067	0.28917	691.78	899.32	899.31	0	0	1	-360	360;
	133	168	0.0026	0.0193111	0.03002	313.8	407.94	407.94	0	0	1	-360	360;
	133	169	0.0021	0.0186107	0.03002	184.72	240.13	240.14	0	0	1	-360	360;
	134	135	0.0043	0.0293169	0.1801	228.68	297.28	297.28	0	0	1	-360	360;
	134	184	0.0039	0.0381219	0.25815	165.71	215.43	215.42	0	0	1	-360	360;
	135	136	0.0091	0.0623359	0.38522	278.05	361.47	361.46	0	0	1	-360	360;
	136	137	0.0125	0.0890513	0.54031	369.45	480.29	480.29	0	0	1	-360	360;
	136	152	0.0056	0.0390225	0.95355	672.87	874.73	874.73	0	0	1	-360	360;
	137	140	0.0015	0.0114066	0.28416	519.3	675.08	675.09	0	0	1	-360	360;
	137	181	0.0005	0.00340196	0.02101	1044.25	1357.53	1357.53	0	0	1	-360	360;
	137	186	0.0007	0.0151087	0.12607	1651.31	2146.71	2146.7	0	0	1	-360	360;
	137	188	0.0005	0.00340196	0.02101	737.11	958.25	958.24	0	0	1	-360	360;
	138	181	0.0004	0.0202116	0	1489.09	1935.82	1935.82	0	0	1	-360	360;
	138	188	0.0004	0.0202116	0	1766.78	2296.81	2296.81	0	0	1	-360	360;
	139	172	0.0562	0.22493	0.08105	139.29	181.08	181.08	0	0	1	-360	360;
	140	141	0.012	0.0836482	0.12307	139.41	181.23	181.23	0	0	1	-360	360;
	140	142	0.0152	0.113265	0.68439	185.06	240.58	240.58	0	0	1	-360	360;
	140	145	0.0468	0.337094	0.5193	90.55	117.71	117.72	0	0	1	-360	360;
	140	146	0.043	0.303275	0.46327	106.73	138.75	138.75	0	0	1	-360	360;
	140	147	0.0489	0.349401	0.53831	313.25	407.23	407.23	0	0	1	-360	360;
	140	182	0.0013	0.00890513	0.11907	260.68	338.88	338.88	0	0	1	-360	360;
	141	146	0.0291	0.226831	0.3422	89.84	116.79	116.79	0	0	1	-360	360;
	142	143	0.006	0.0570328	0.76744	381.09	495.41	495.42	0	0	1	-360	360;
	143	145	0.0075	0.0773445	0.11907	187.1	243.23	243.23	0	0	1	-360	360;
	143	149	0.0127	0.0909524	0.13508	133.01	172.91	172.91	0	0	1	-360	360;
	145	146	0.0085	0.0588339	0.08705	239.45	311.28	311.29	0	0	1	-360	360;
	145	149	0.0218	0.151187	0.22313	156.93	204.01	204.01	0	0	1	-360	360;
	146	147	0.0073	0.050429	0.07404	269.74	350.67	350.66	0	0	1	-360	360;
	148	178	0.0523	0.152688	0.07404	169.08	219.8	219.8	0	0	1	-360	360;
	148	179	0.1371	0.392126	0.07604	96.94	126.03	126.02	0	0	1	-360	360;
	152	153	0.0137	0.0957551	0.14108	301.09	391.42	391.42	0	0	1	-360	360;
	153	161	0.0055	0.0288166	0.19011	233.97	304.16	304.16	0	0	1	-360	360;
	154	156	0.1746	0.316282	0.04002	116.33	151.23	151.23	0	0	1	-360	360;
	154	183	0.0804	0.305576	0.04503	189.53	246.39	246.39	0	0	1	-360	360;
	155	161	0.011	0.0568327	0.38822	275.91	358.68	358.68	0	0	1	-360	360;
	157	159	0.0008	0.00980564	0.06904	1236.3	1607.19	1607.19	0	0	1	-360	360;
	158	159	0.0029	0.0285164	0.19011	478.38	621.89	621.89	0	0	1	-360	360;
	158	160	0.0066	0.0448258	0.27716	190.95	248.24	248.24	0	0	1	-360	360;
	162	164	0.0024	0.0326188	0.23614	813.08	1057.01	1057	0	0	1	-360	360;
	162	165	0.0018	0.0245141	1.66296	880.76	1144.99	1144.99	0	0	1	-360	360;
	163	164	0.0044	0.0514296	3.59907	631.95	821.54	821.54	0	0	1	-360	360;
	165	166	0.0002	0.0123071	0	869.61	1130.49	1130.49	0	0	1	-360	360;
	167	169	0.0018	0.0178103	0.02902	413.69	537.8	537.8	0	0	1	-360	360;
	172	173	0.0669	0.484579	0.06304	92.29	119.97	119.98	0	0	1	-360	360;
	172	174	0.0558	0.221127	0.03102	57.58	74.86	74.85	0	0	1	-360	360;
	173	174	0.0807	0.333292	0.04903	190.09	247.11	247.12	0	0	1	-360	360;
	173	175	0.0739	0.307277	0.04302	53.06	68.97	68.98	0	0	1	-360	360;
	173	176	0.1799	0.501989	0.06904	112.67	146.47	146.47	0	0	1	-360	360;
	175	176	0.0904	0.362809	0.04803	205.3	266.89	266.89	0	0	1	-360	360;
	175	179	0.077	0.309378	0.05403	84.66	110.06	110.06	0	0	1	-360	360;
	176	177	0.0251	0.0829478	0.04703	195.09	253.62	253.62	0	0	1	-360	360;
	177	178	0.0222	0.0847488	0.05003	282.62	367.4	367.41	0	0	1	-360	360;
	178	179	0.0498	0.185607	0.02902	104	135.21	135.2	0	0	1	-360	360;
	178	180	0.0061	0.0290167	0.08405	382.92	497.8	497.8	0	0	1	-360	360;
	181	187	0.0004	0.00830478	0.11507	1184.05	1539.27	1539.27	0	0	1	-360	360;
	184	185	0.0025	0.0245141	0.16409	318.33	413.84	413.83	0	0	1	-360	360;
	186	188	0.0007	0.00860495	0.11507	1163.93	1513.1	1513.11	0	0	1	-360	360;
	187	188	0.0007	0.00860495	0.11507	1662.55	2161.32	2161.31	0	0	1	-360	360;
	189	208	0.033	0.0950547	0	30	39	39	0	0	1	-360	360;
	189	209	0.046	0.0690397	0	46.39	60.31	60.31	0	0	1	-360	360;
	190	231	0.0004	0.00220127	6.20357	1256.09	1632.92	1632.92	0	0	1	-360	360;
	191	192	0.003	0.0480276	0	1669.59	2170.47	2170.47	0	0	1	-360	360;
	191	225	0.001	0.0610351	0	1428.34	1856.84	1856.84	0	0	1	-360	360;
	192	225	0.002	0.00900518	0	141.43	183.87	183.86	0	0	1	-360	360;
	193	205	0.045	0.0630363	0	60	78	78	0	0	1	-360	360;
	193	208	0.048	0.127073	0	30	39	39	0	0	1	-360	360;
	194	219	0.0031	0.0286165	0.50029	523.99	681.19	681.19	0	0	1	-360	360;
	194	664	0.0024	0.0355204	0.36021	261.83	340.39	340.38	0	0	1	-360	360;
	195	219	0.0031	0.0286165	0.50029	393.74	511.86	511.86	0	0	1	-360	360;
	196	197	0.014	0.040023	0.004	128.19	166.65	166.65	0	0	1	-360	360;
	196	210	0.03	0.0810467	0.01001	86.21	112.08	112.07	0	0	1	-360	360;
	197	198	0.01	0.0600346	0.00901	152.96	198.85	198.85	0	0	1	-360	360;
	197	211	0.015	0.040023	0.006	188.92	245.6	245.6	0	0	1	-360	360;
	198	203	0.009	0.0460265	0.02501	114.17	148.43	148.42	0	0	1	-360	360;
	198	210	0.02	0.0730421	0.008	156.59	203.56	203.57	0	0	1	-360	360;
	198	211	0.034	0.109063	0.03202	86.75	112.78	112.78	0	0	1	-360	360;
	199	200	0.076	0.135078	0.00901	30	39	39	0	0	1	-360	360;
	199	210	0.04	0.102059	0.005	62.22	80.89	80.89	0	0	1	-360	360;
	200	210	0.081	0.128074	0.01401	47.23	61.4	61.4	0	0	1	-360	360;
	201	204	0.124	0.183105	0	61.93	80.51	80.51	0	0	1	-360	360;
	203	211	0.01	0.059034	0.008	106.96	139.04	139.05	0	0	1	-360	360;
	204	205	0.046	0.0680392	0	79.64	103.54	103.53	0	0	1	-360	360;
	205	206	0.302	0.446257	0	30	39	39	0	0	1	-360	360;
	206	207	0.073	0.0930536	0	62.39	81.1	81.11	0	0	1	-360	360;
	206	208	0.24	0.421243	0	30	39	39	0	0	1	-360	360;
	212	215	0.0139	0.0778448	0.08605	209.05	271.77	271.77	0	0	1	-360	360;
	214	215	0.0017	0.0185107	0.02001	392.45	510.19	510.19	0	0	1	-360	360;
	214	242	0.0015	0.0108062	0.002	214.82	279.26	279.27	0	0	1	-360	360;
	215	216	0.0045	0.0249143	0.02601	310.6	403.78	403.78	0	0	1	-360	360;
	216	217	0.004	0.0497286	0.01801	252.27	327.95	327.95	0	0	1	-360	360;
	217	218	0	0.0456263	0	105.94	137.72	137.72	0	0	1	-360	360;
	217	220	0.0027	0.0395228	0.83248	212.81	276.65	276.65	0	0	1	-360	360;
	218	220	0.0037	0.0484279	0.43025	165.68	215.38	215.38	0	0	1	-360	360;
	219	237	0.0003	0.0018	5.2	796.74	1035.76	1035.76	0	0	0	-360	360;
	220	221	0.001	0.029517	0.50329	438.76	570.39	570.39	0	0	1	-360	360;
	220	238	0.0016	0.00460265	0.40223	455.92	592.69	592.7	0	0	1	-360	360;
	221	223	0.0003	0.00130075	1.00058	675.44	878.08	878.07	0	0	1	-360	360;
	224	225	0.01	0.0640369	0.48028	478.2	621.66	621.66	0	0	1	-360	360;
	224	226	0.0019	0.00810467	0.8605	766.09	995.91	995.92	0	0	1	-360	360;
	228	229	0.0019	0.00870501	1.28074	962.9	1251.77	1251.77	0	0	1	-360	360;
	228	234	0.0013	0.0288166	0.81047	482.2	626.86	626.86	0	0	1	-360	360;
	231	237	0.0001	0.0006	3.57	1566.78	2036.81	2036.81	0	0	0	-360	360;
	234	235	0.0002	0.0259149	0.14408	358.86	466.51	466.52	0	0	1	-360	360;
	235	238	0.0002	0.000600346	0.80046	799.38	1039.19	1039.19	0	0	1	-360	360;
	240	281	0.0003	0.00430248	0.00901	69.11	89.84	89.84	0	0	1	-360	360;
	243	244	0.0127	0.0355204	0	114.77	149.2	149.2	0	0	1	-360	360;
	243	245	0.0326	0.180504	0	115.71	150.42	150.42	0	0	1	-360	360;
	244	246	0.0195	0.0551317	0	122.05	158.67	158.67	0	0	1	-360	360;
	245	246	0.0157	0.0732422	0	87.12	113.26	113.26	0	0	1	-360	360;
	245	247	0.036	0.212022	0	47.64	61.94	61.93	0	0	1	-360	360;
	246	247	0.0268	0.128574	0	30	39	39	0	0	1	-360	360;
	247	248	0.0428	0.12157	0	70.64	91.84	91.83	0	0	1	-360	360;
	248	249	0.0351	0.100458	0	30	39	39	0	0	1	-360	360;
	249	250	0.0616	0.185807	0	52.45	68.19	68.18	0	0	1	-360	360;
	9001	9005	0.0008	0.003482	0	137.65	178.94	178.94	0	0	1	-360	360;
	9002	9012	0.07622	0.433109	0	30	39	39	0	0	1	-360	360;
	9002	9012	0.07622	0.433109	0	30	39	39	0	0	1	-360	360;
	9002	9021	0.0537	0.0703005	0	30	39	39	0	0	1	-360	360;
	9003	9006	0.11118	0.493604	0	30	39	39	0	0	1	-360	360;
	9003	9006	0.11118	0.493604	0	30	39	39	0	0	1	-360	360;
	9003	9007	0.0558	0.246802	0	30	39	39	0	0	1	-360	360;
	9003	9044	0.07378	0.0635566	0	30	39	39	0	0	1	-360	360;
	9004	9044	0.03832	0.0289567	0	30	39	39	0	0	1	-360	360;
	9006	9007	0.05558	0.246802	0	30	39	39	0	0	1	-360	360;
	9012	9121	0.23552	0.99093	0	30	39	39	0	0	1	-360	360;
	9021	9023	1.1068	0.953329	0	30	39	39	0	0	1	-360	360;
	3	1	0	0.05203	0	508.3	660.79	660.79	0.947	0	1	-360	360;
	7001	1	0	0.0195413	0	725.63	943.33	943.32	1	0	1	-360	360;
	3	2	0	0.05203	0	243.48	316.53	316.52	0.956	0	1	-360	360;
	7002	2	0.001	0.0146084	0	801.39	1041.81	1041.81	1	0	1	-360	360;
	3	4	0	0.00500288	0	1098.54	1428.11	1428.1	0.971	0	1	-360	360;
	7003	3	0	0.0105461	0	1993.52	2591.58	2591.58	1	0	1	-360	360;
	7	5	0	0.0390225	0	442.61	575.39	575.39	0.948	0	1	-360	360;
	7	6	0	0.0390225	0	262.88	341.74	341.74	0.959	0	1	-360	360;
	10000	8	0	0.000110063	0	30	39	39	1	0	1	-360	360;
	10	11	0	0.0890513	0	231	300.31	300.3	1.046	0	1	-360	360;
	12	10	0	0.0530305	0	194.69	253.1	253.1	0.985	0	1	-360	360;
	10001	10	0	0.000110063	0	41.52	53.97	53.98	1	0	1	-360	360;
	7011	11	0	0.0192411	0	290.47	377.62	377.61	1	0	1	-360	360;
	7012	12	0	0.031218	0	649.65	844.54	844.55	1	0	1	-360	360;
	16	15	0.001	0.0380219	0	780.8	1015.04	1015.04	0.971	0	1	-360	360;
	15	17	0.0194	0.0311179	0	831.64	1081.13	1081.13	0.9561	0	1	-360	360;
	7017	17	0	0.0165495	0	598.22	777.69	777.69	0.942	0	1	-360	360;
	21	20	0	0.0140081	0	733.93	954.1	954.11	0.952	0	1	-360	360;
	10002	20	0	0.000110063	0	30	39	39	1	0	1	-360	360;
	24	23	0	0.0640369	0	393.02	510.93	510.93	0.943	0	1	-360	360;
	7023	23	0	0.0230133	0	255.74	332.46	332.46	1	0	1	-360	360;
	7024	24	0	0.0289166	0	640.17	832.22	832.22	1	0	1	-360	360;
	33	34	0	0.0630363	0	245.87	368.81	319.63	1	0	1	-360	360;
	36	35	0	0.0470271	0	341.56	444.03	444.03	1.01	0	1	-360	360;
	37	9001	6e-05	0.000460265	0	113.19	147.15	147.15	1.00367	0	1	-360	360;
	7039	39	0	0.0316082	0	690.67	897.86	897.87	0.965	0	1	-360	360;
	41	42	0	0.0290167	0	401.7	602.54	522.21	1	0	1	-360	360;
	45	44	0	0.0200115	0	367.04	477.16	477.15	1.008	0	1	-360	360;
	7044	44	0	0.181915	0	144.25	187.52	187.52	0.942	0	1	-360	360;
	45	46	0	0.0210121	0	640.72	832.94	832.94	1	0	1	-360	360;
	7049	49	0	0.0124071	0	596.01	774.81	774.81	1	0	1	-360	360;
	7055	55	0	0.196183	0	166.01	215.81	215.81	0.942	0	1	-360	360;
	7057	57	0	0.0535008	0	243.01	315.92	315.91	0.95	0	1	-360	360;
	62	61	0	0.059034	0	162.61	211.39	211.39	0.975	0	1	-360	360;
	7061	61	0	0.0238137	0	615.02	799.53	799.53	1	0	1	-360	360;
	7062	62	0	0.0321585	0	544.43	707.76	707.76	0.95	0	1	-360	360;
	63	64	0	0.0380219	0	281.67	366.17	366.17	1.017	0	1	-360	360;
	10003	63	0	0.000110063	0	41.25	53.63	53.62	1	0	1	-360	360;
	201	69	0	0.0980565	0	55.72	72.44	72.44	1.03	0	1	-360	360;
	7071	71	0	0.0689997	0	178.95	232.63	232.63	0.9565	0	1	-360	360;
	73	74	0	0.0244141	0	333.75	433.88	433.88	1	0	1	-360	360;
	10004	76	0	0.000110063	0	44.12	57.36	57.36	1	0	1	-360	360;
	81	88	0	0.0200115	0	287.48	373.72	373.72	1	0	1	-360	360;
	10005	84	0	0.000110063	0	592.82	770.66	770.67	1	0	1	-360	360;
	85	99	0	0.0480276	0	122.33	159.02	159.03	1	0	1	-360	360;
	86	102	0	0.0480276	0	121.8	158.34	158.34	1	0	1	-360	360;
	87	94	0	0.0460265	0	211.79	275.33	275.33	1.015	0	1	-360	360;
	10006	91	0	0.000110063	0	227.55	295.81	295.82	1	0	1	-360	360;
	10007	92	0	0.000110063	0	455.27	591.86	591.85	1	0	1	-360	360;
	10008	98	0	0.000110063	0	100.99	131.29	131.29	1	0	1	-360	360;
	10009	108	0	0.000110063	0	151.49	196.94	196.94	1	0	1	-360	360;
	114	207	0	0.149086	0	30	39	39	0.967	0	1	-360	360;
	121	115	0	0.0280161	0	634.15	824.39	824.4	1	0	1	-360	360;
	116	124	0.0052	0.01741	0	458.64	596.23	596.23	1.01	0	1	-360	360;
	159	117	0	0.0160092	0	1114.18	1448.44	1448.43	0.9686	0	1	-360	360;
	119	1190	0	0.0230133	0	210.28	315.43	273.36	1	0	1	-360	360;
	10010	119	0	0.000110063	0	2815.95	3660.74	3660.73	1	0	1	-360	360;
	120	1200	0	0.0230133	0	212.96	319.44	276.85	1	0	1	-360	360;
	122	157	0.0005	0.0195112	0	316.27	411.15	411.15	1	0	1	-360	360;
	160	124	0.0012	0.0396228	0	295.28	383.86	383.86	0.975	0	1	-360	360;
	10011	124	0	0.000110063	0	412.72	536.53	536.54	1	0	1	-360	360;
	10012	125	0	0.000110063	0	246.45	320.38	320.39	1	0	1	-360	360;
	126	127	0	0.040023	0	436.25	654.37	567.12	1	0	1	-360	360;
	126	129	0	0.110063	0	82.59	123.88	107.37	1	0	1	-360	360;
	126	132	0.0198	0.168897	0	129.45	194.17	168.29	1	0	1	-360	360;
	126	157	0.005	0.0500288	0	771.94	1157.92	1003.52	1	0	1	-360	360;
	126	158	0.0077	0.053831	0	685.68	1028.52	891.38	1	0	1	-360	360;
	126	169	0.0165	0.115767	0	135.73	203.59	176.45	1	0	1	-360	360;
	130	131	0	0.0180104	0	550.4	715.52	715.52	1.0522	0	1	-360	360;
	130	150	0	0.0140081	0	752.36	978.06	978.07	1.0522	0	1	-360	360;
	7130	130	0	0.0193111	0	1662.88	2161.74	2161.74	1	0	1	-360	360;
	132	170	0.001	0.0402232	0	431.11	560.44	560.44	1.05	0	1	-360	360;
	133	171	0.0002	0.0101058	0	1583.72	2375.58	2058.84	1	0	1	-360	360;
	163	137	0.0013	0.0384221	0	386.29	502.17	502.18	0.98	0	1	-360	360;
	10013	138	0	0.000110063	0	1269.26	1650.04	1650.04	1	0	1	-360	360;
	182	139	0.0003	0.0131075	0	214.72	279.14	279.14	1.05	0	1	-360	360;
	7139	139	0	0.0167096	0	1071.37	1392.79	1392.78	1	0	1	-360	360;
	141	174	0.0024	0.0603347	0	235.45	306.08	306.08	0.975	0	1	-360	360;
	10014	141	0	0.000110063	0	401.69	522.2	522.2	1	0	1	-360	360;
	142	175	0.0024	0.0498287	0	225.92	293.7	293.7	1	0	1	-360	360;
	143	144	0	0.083348	0	293.26	381.24	381.24	1.035	0	1	-360	360;
	143	148	0.0013	0.0371214	0	320.17	416.23	416.22	0.9565	0	1	-360	360;
	10015	143	0	0.000110063	0	1038.72	1350.33	1350.34	1	0	1	-360	360;
	145	180	0.0005	0.0182105	0	440.63	572.82	572.82	1	0	1	-360	360;
	10016	146	0	0.000110063	0	113.08	147	147	1	0	1	-360	360;
	10017	147	0	0.000110063	0	334.31	434.6	434.6	1	0	1	-360	360;
	10018	149	0	0.000110063	0	169.64	220.54	220.53	1	0	1	-360	360;
	151	170	0.001	0.0392226	0	257.86	335.22	335.22	1.05	0	1	-360	360;
	10019	152	0	0.000110063	0	566.05	735.87	735.86	1	0	1	-360	360;
	153	183	0.0027	0.0639368	0	178.39	231.91	231.91	1.073	0	1	-360	360;
	10020	153	0	0.000110063	0	326.38	424.3	424.29	1	0	1	-360	360;
	155	156	0.0008	0.0256147	0	135.37	175.97	175.98	1.05	0	1	-360	360;
	164	155	0.0009	0.0231133	0	617.86	803.21	803.22	0.956	0	1	-360	360;
	10021	156	0	0.000110063	0	30	39	39	1	0	1	-360	360;
	7166	166	0	0.0154089	0	717.64	932.93	932.93	1	0	1	-360	360;
	10022	170	0	0.000110063	0	288.63	375.22	375.22	1.1	0	1	-360	360;
	10023	171	0	0.000110063	0	236.47	307.42	307.41	1	0	1	-360	360;
	10024	176	0	0.000110063	0	366.46	476.4	476.4	1	0	1	-360	360;
	10025	177	0	0.000110063	0	133.75	173.87	173.88	1	0	1	-360	360;
	10026	185	0	0.000110063	0	273.21	355.18	355.17	1	0	1	-360	360;
	10027	186	0	0.000110063	0	1634.54	2124.9	2124.9	1	0	1	-360	360;
	10028	187	0	0.000110063	0	1529.28	1988.06	1988.06	1	0	1	-360	360;
	189	210	0	0.252145	0	30	39	39	1.03	0	1	-360	360;
	190	229	0	0.0626361	0	46.98	70.47	61.07	1	0	1	-360	360;
	190	240	0	0.0275158	0	249.56	374.35	324.43	1	0	1	-360	360;
	10029	190	0	0.000110063	0	596.97	776.06	776.06	1	0	1	-360	360;
	10030	191	0	0.000110063	0	2869.69	3730.6	3730.6	1	0	1	-360	360;
	193	196	0	0.237137	0	30	39	39	1.03	0	1	-360	360;
	195	212	0.0008	0.0366211	0	436.69	567.69	567.7	0.985	0	1	-360	360;
	196	2040	0.0001	0.0200115	0	105.05	136.57	136.57	1	-11.4	1	-360	360;
	198	202	0.332	0.688396	0	23.11	34.67	30.04	1	0	1	-360	360;
	209	198	0.026	0.211122	0	74.53	96.89	96.89	1.03	0	1	-360	360;
	10031	198	0	0.000110063	0	596.34	775.24	775.24	1	0	1	-360	360;
	200	248	0	0.220127	0	66.91	86.98	86.98	1	0	1	-360	360;
	202	211	0	0.128074	0	45.58	59.25	59.25	1.01	0	1	-360	360;
	204	2040	0.02	0.204118	0	132.22	171.89	171.89	1.05	0	1	-360	360;
	211	212	0.003	0.012207	0	560.92	729.19	729.2	1	0	1	-360	360;
	213	214	0.0025	0.0380219	0	378.36	491.87	491.87	1	0	1	-360	360;
	10032	213	0	0.000110063	0	415.18	539.73	539.73	1	0	1	-360	360;
	217	219	0.0005	0.0177102	0	442.83	664.24	575.68	1	0	1	-360	360;
	218	219	0.001	0.0354204	0	237.38	308.6	308.59	0.97	0	1	-360	360;
	10033	220	0	0.000110063	0	151.62	197.1	197.11	1	0	1	-360	360;
	10034	221	0	0.000110063	0	648.46	843	843	1	0	1	-360	360;
	222	237	0.0014	0.0514	0	473.47	615.51	615.51	1	0	0	-360	360;
	10035	222	0	0.00011	0	394.54	512.9	512.9	1	0	1	-360	360;
	223	224	0.0012	0.0195112	0	739.79	961.73	961.73	1	0	1	-360	360;
	226	231	0.0005	0.0212122	0	291.44	437.16	378.87	1	0	1	-360	360;
	227	231	0.0009	0.0472272	0	1326.4	1724.32	1724.32	1	0	1	-360	360;
	10036	227	0	0.000110063	0	546.6	710.59	710.58	1	0	1	-360	360;
	228	231	0.0026	0.0917528	0	25.5	38.25	33.15	1	0	1	-360	360;
	229	230	0.001	0.0332191	0	547.04	711.15	711.15	1.02	0	1	-360	360;
	10037	230	0	0.000110063	0	459.42	597.25	597.25	1	0	1	-360	360;
	231	232	0.0002	0.00690397	0	1205.88	1808.82	1567.64	1	0	1	-360	360;
	232	233	0.0017	0.0485279	0	256.61	384.91	333.59	1	0	1	-360	360;
	10038	233	0	0.000110063	0	767.3	997.49	997.49	1	0	1	-360	360;
	234	236	0.0005	0.0160092	0	838.6	1090.19	1090.18	1.07	0	1	-360	360;
	234	237	0.0006	0.0272	0	127.94	191.91	166.32	1	0	0	-360	360;
	10039	236	0	0.000110063	0	968.23	1258.7	1258.7	1	0	1	-360	360;
	241	237	0.0005	0.0154	0	718.93	934.61	934.61	1	0	0	-360	360;
	238	239	0.0005	0.0160092	0	805.26	1046.83	1046.84	1.02	0	1	-360	360;
	10040	238	0	0.000110063	0	460.53	598.69	598.69	1	0	1	-360	360;
	10041	239	0	0.000110063	0	782.02	1016.62	1016.63	1	0	1	-360	360;
	10042	241	0	0.00011	0	759.35	987.15	987.15	1	0	0	-360	360;
	242	245	0.0082	0.085149	0	143.06	214.59	185.98	1	0	1	-360	360;
	242	247	0.0112	0.0723417	0	202.32	303.49	263.02	1	0	1	-360	360;
	10043	242	0	0.000110063	0	263.8	342.93	342.94	1	0	1	-360	360;
	10044	243	0	0.000110063	0	134.82	175.27	175.27	1	0	1	-360	360;
	10045	7001	0	0.000110063	0	759.24	987.01	987.01	1	0	1	-360	360;
	10046	7002	0	0.000110063	0	950.54	1235.7	1235.7	1	0	1	-360	360;
	10047	7003	0	0.000110063	0	1620.98	2107.28	2107.27	1	0	1	-360	360;
	10048	7011	0	0.000110063	0	324.6	421.98	421.98	1	0	1	-360	360;
	10049	7012	0	0.000110063	0	538.29	699.77	699.78	1	0	1	-360	360;
	10050	7017	0	0.000110063	0	687.98	894.37	894.37	1	0	1	-360	360;
	10051	7023	0	0.000110063	0	250.63	325.82	325.82	1	0	1	-360	360;
	10052	7024	0	0.000110063	0	677.09	880.22	880.22	1	0	1	-360	360;
	10053	7039	0	0.000110063	0	719.86	935.82	935.82	1	0	1	-360	360;
	10054	7044	0	0.000110063	0	152.5	198.26	198.25	1	0	1	-360	360;
	10055	7049	0	0.000110063	0	568.37	738.88	738.88	1	0	1	-360	360;
	10056	7055	0	0.000110063	0	151.55	197.01	197.01	1	0	1	-360	360;
	10057	7057	0	0.000110063	0	240.79	313.03	313.03	1	0	1	-360	360;
	10058	7061	0	0.000110063	0	529.65	688.55	688.55	1	0	1	-360	360;
	10059	7062	0	0.000110063	0	678.39	881.91	881.91	1	0	1	-360	360;
	10060	7071	0	0.000110063	0	212.47	276.21	276.21	1	0	1	-360	360;
	10061	7130	0	0.000110063	0	1703.47	2214.51	2214.51	1	0	1	-360	360;
	10062	7139	0	0.000110063	0	1005.82	1307.56	1307.57	1	0	1	-360	360;
	10063	7166	0	0.000110063	0	811.96	1055.55	1055.55	1	0	1	-360	360;
	9001	9006	0.02439	0.437072	0	37.95	49.34	49.33	0.97246	0	1	-360	360;
	9001	9012	0.03624	0.649354	0	30	39	39	0.98377	0	1	-360	360;
	9002	9024	0.50748	3.22205	0	30	39	39	1	0	1	-360	360;
	10064	9002	0	0.000110063	0	30	39	39	1	0	1	-360	360;
	9003	9031	0.73633	4.67509	0	30	39	39	1	0	1	-360	360;
	9003	9032	0.76978	4.88741	0	30	39	39	1	0	1	-360	360;
	9003	9033	0.75732	4.80837	0	30	39	39	1	0	1	-360	360;
	9003	9034	0.13006	1.392	0	30	39	39	1	0	1	-360	360;
	9003	9035	0.54484	3.45919	0	30	39	39	1	0	1	-360	360;
	9003	9036	0.15426	1.67386	0	30	39	39	1	0	1	-360	360;
	9003	9037	0.3849	2.57268	0	30	39	39	1	0	1	-360	360;
	9003	9038	0.4412	2.96851	0	30	39	39	1	0	1	-360	360;
	9004	9041	0.36614	2.45741	0	30	39	39	1	0	1	-360	360;
	9004	9042	1.0593	5.45674	0	30	39	39	1	0	1	-360	360;
	9004	9043	0.1567	1.70038	0	30	39	39	1	0	1	-360	360;
	9005	9051	0.01578	0.375076	0	57.36	74.57	74.57	1.06018	0	1	-360	360;
	9005	9052	0.01578	0.375076	0	62.5	81.25	81.25	0.9391	0	1	-360	360;
	9005	9053	0.01602	0.380679	0	44.71	58.13	58.12	1.04767	0	1	-360	360;
	9005	9054	0	0.152088	0	176.07	228.9	228.89	1.0435	0	1	-360	360;
	9005	9055	0	0.800461	0	30	39	39	1.0435	0	1	-360	360;
	9007	9071	0.4412	2.96851	0	30	39	39	1	0	1	-360	360;
	9007	9072	0.30792	2.05818	0	30	39	39	1	0	1	-360	360;
	9021	9022	0.44364	2.81682	0	30	39	39	1	0	1	-360	360;
	9023	9025	0.66688	3.94627	0	30	39	39	1	0	1	-360	360;
	9023	9026	0.6113	3.61728	0	30	39	39	1	0	1	-360	360;
	10065	9051	0	0.000110063	0	63.54	82.6	82.6	1	0	1	-360	360;
	9053	9533	0	0.750432	0	30	39	39	0.9583	0	1	-360	360;
	10066	9053	0	0.000110063	0	39.83	51.78	51.78	1	0	1	-360	360;
	10067	9054	0	0.000110063	0	139.17	180.92	180.92	1	0	1	-360	360;
	10068	9055	0	0.000110063	0	30	39	39	1	0	1	-360	360;
];

%% bus names
mpc.bus_name = {
	'1           ';
	'2           ';
	'3           ';
	'4           ';
	'5           ';
	'6           ';
	'7           ';
	'8           ';
	'9           ';
	'10          ';
	'11          ';
	'12          ';
	'13          ';
	'14          ';
	'15          ';
	'16          ';
	'17          ';
	'19          ';
	'20          ';
	'21          ';
	'22          ';
	'23          ';
	'24          ';
	'25          ';
	'26          ';
	'27          ';
	'33          ';
	'34          ';
	'35          ';
	'36          ';
	'37          ';
	'38          ';
	'39          ';
	'40          ';
	'41          ';
	'42          ';
	'43          ';
	'44          ';
	'45          ';
	'46          ';
	'47          ';
	'48          ';
	'49          ';
	'51          ';
	'52          ';
	'53          ';
	'54          ';
	'55          ';
	'57          ';
	'58          ';
	'59          ';
	'60          ';
	'61          ';
	'62          ';
	'63          ';
	'64          ';
	'69          ';
	'70          ';
	'71          ';
	'72          ';
	'73          ';
	'74          ';
	'76          ';
	'77          ';
	'78          ';
	'79          ';
	'80          ';
	'81          ';
	'84          ';
	'85          ';
	'86          ';
	'87          ';
	'88          ';
	'89          ';
	'90          ';
	'91          ';
	'92          ';
	'94          ';
	'97          ';
	'98          ';
	'99          ';
	'100         ';
	'102         ';
	'103         ';
	'104         ';
	'105         ';
	'107         ';
	'108         ';
	'109         ';
	'110         ';
	'112         ';
	'113         ';
	'114         ';
	'115         ';
	'116         ';
	'117         ';
	'118         ';
	'119         ';
	'120         ';
	'121         ';
	'122         ';
	'123         ';
	'124         ';
	'125         ';
	'126         ';
	'127         ';
	'128         ';
	'129         ';
	'130         ';
	'131         ';
	'132         ';
	'133         ';
	'134         ';
	'135         ';
	'136         ';
	'137         ';
	'138         ';
	'139         ';
	'140         ';
	'141         ';
	'142         ';
	'143         ';
	'144         ';
	'145         ';
	'146         ';
	'147         ';
	'148         ';
	'149         ';
	'150         ';
	'151         ';
	'152         ';
	'153         ';
	'154         ';
	'155         ';
	'156         ';
	'157         ';
	'158         ';
	'159         ';
	'160         ';
	'161         ';
	'162         ';
	'163         ';
	'164         ';
	'165         ';
	'166         ';
	'167         ';
	'168         ';
	'169         ';
	'170         ';
	'171         ';
	'172         ';
	'173         ';
	'174         ';
	'175         ';
	'176         ';
	'177         ';
	'178         ';
	'179         ';
	'180         ';
	'181         ';
	'182         ';
	'183         ';
	'184         ';
	'185         ';
	'186         ';
	'187         ';
	'188         ';
	'189         ';
	'190         ';
	'191         ';
	'192         ';
	'192         ';
	'194         ';
	'195         ';
	'196         ';
	'197         ';
	'198         ';
	'199         ';
	'200         ';
	'201         ';
	'202         ';
	'203         ';
	'204         ';
	'205         ';
	'206         ';
	'207         ';
	'208         ';
	'209         ';
	'210         ';
	'211         ';
	'212         ';
	'213         ';
	'214         ';
	'215         ';
	'216         ';
	'217         ';
	'218         ';
	'219         ';
	'220         ';
	'221         ';
	'222         ';
	'223         ';
	'224         ';
	'225         ';
	'226         ';
	'227         ';
	'228         ';
	'229         ';
	'230         ';
	'231         ';
	'232         ';
	'233         ';
	'234         ';
	'235         ';
	'236         ';
	'237         ';
	'238         ';
	'239         ';
	'240         ';
	'241         ';
	'242         ';
	'243         ';
	'244         ';
	'245         ';
	'246         ';
	'247         ';
	'248         ';
	'249         ';
	'250         ';
	'281         ';
	'319         ';
	'320         ';
	'322         ';
	'323         ';
	'324         ';
	'526         ';
	'528         ';
	'531         ';
	'552         ';
	'562         ';
	'609         ';
	'664         ';
	'1190        ';
	'1200        ';
	'1201        ';
	'2040        ';
	'7001        ';
	'7002        ';
	'7003        ';
	'7011        ';
	'7012        ';
	'7017        ';
	'7023        ';
	'7024        ';
	'7039        ';
	'7044        ';
	'7049        ';
	'7055        ';
	'7057        ';
	'7061        ';
	'7062        ';
	'7071        ';
	'7130        ';
	'7139        ';
	'7166        ';
	'9001        ';
	'9002        ';
	'9003        ';
	'9004        ';
	'9005        ';
	'9006        ';
	'9007        ';
	'9012        ';
	'9021        ';
	'9022        ';
	'9023        ';
	'9024        ';
	'9025        ';
	'9026        ';
	'9031        ';
	'9032        ';
	'9033        ';
	'9034        ';
	'9035        ';
	'9036        ';
	'9037        ';
	'9038        ';
	'9041        ';
	'9042        ';
	'9043        ';
	'9044        ';
	'9051        ';
	'9052        ';
	'9053        ';
	'9054        ';
	'9055        ';
	'9071        ';
	'9072        ';
	'9121        ';
	'9533        ';
	'10000       ';
	'10001       ';
	'10002       ';
	'10003       ';
	'10004       ';
	'10005       ';
	'10006       ';
	'10007       ';
	'10008       ';
	'10009       ';
	'10010       ';
	'10011       ';
	'10012       ';
	'10013       ';
	'10014       ';
	'10015       ';
	'10016       ';
	'10017       ';
	'10018       ';
	'10019       ';
	'10020       ';
	'10021       ';
	'10022       ';
	'10023       ';
	'10024       ';
	'10025       ';
	'10026       ';
	'10027       ';
	'10028       ';
	'10029       ';
	'10030       ';
	'10031       ';
	'10032       ';
	'10033       ';
	'10034       ';
	'10035       ';
	'10036       ';
	'10037       ';
	'10038       ';
	'10039       ';
	'10040       ';
	'10041       ';
	'10042       ';
	'10043       ';
	'10044       ';
	'10045       ';
	'10046       ';
	'10047       ';
	'10048       ';
	'10049       ';
	'10050       ';
	'10051       ';
	'10052       ';
	'10053       ';
	'10054       ';
	'10055       ';
	'10056       ';
	'10057       ';
	'10058       ';
	'10059       ';
	'10060       ';
	'10061       ';
	'10062       ';
	'10063       ';
	'10064       ';
	'10065       ';
	'10066       ';
	'10067       ';
	'10068       ';
};
