function mpc = pnnl300_5p
%PNNL300_5P

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	1	84.9082771	46.2285452	0	0	1	1.02592581	-179.225902	115	1	1.1	0.9;
	2	1	52.9029091	14.170279	0	0	1	1.03285965	-177.185762	115	1	1.1	0.9;
	3	1	18.721723	0	0	0	1	0.990555223	-179.072371	230	1	1.1	0.9;
	4	1	0	0	0	0	1	1.02747128	179.724024	345	1	1.1	0.9;
	5	1	332.668881	122.511051	0	0	1	1.01643134	179.540853	115	1	1.1	0.9;
	6	1	113.084746	38.6373041	0	0	1	1.0275724	-178.072465	115	1	1.1	0.9;
	7	1	0	0	0	0	1	0.985963478	-179.630502	230	1	1.1	0.9;
	8	1	55.0308001	13.2828648	0	0	1	1.01516212	178.277369	115	1	1.1	0.9;
	9	1	90.7099615	40.6301381	0	0	1	1.00207896	178.082851	115	1	1.1	0.9;
	10	1	139.600916	31.1274883	0	0	1	1.01620453	176.517863	230	1	1.1	0.9;
	11	1	78.6148346	19.8907654	0	0	1	1.00459036	177.976857	115	1	1.1	0.9;
	12	1	0	0	0	0	1	0.993021729	179.947558	230	1	1.1	0.9;
	13	1	54.8550981	9.45732228	0	0	1	0.995770523	175.116845	115	1	1.1	0.9;
	14	1	152.545558	57.2051779	0	0	1	1.0049694	172.517534	115	1	1.1	0.9;
	15	1	120.738769	21.9176011	0	0	1	1.04004823	170.014604	115	1	1.1	0.9;
	16	1	0	0	0	0	1	1.03995706	175.130159	345	1	1.1	0.9;
	17	1	535.01187	209.807377	0	0	1	1.0702711	166.368778	115	1	1.1	0.9;
	18	1	0	0	0	0	1	0.981181627	176.754402	230	1	1.1	0.9;
	19	1	561.946802	113.333034	0	0	1	0.997555465	173.299976	115	1	1.1	0.9;
	20	1	72.7132296	0.944846645	0	0	1	0.973050461	177.080671	230	1	1.1	0.9;
	21	1	76.5596178	21.738583	0	0	1	0.994324249	173.907282	115	1	1.1	0.9;
	22	1	19.9301152	6.643388	0	0	1	1.04984185	179.975066	115	1	1.1	0.9;
	23	1	0	0	0	0	1	1.00470049	-178.143515	230	1	1.1	0.9;
	24	1	42.6702792	11.3788817	0	0	1	1.02409962	177.549741	115	1	1.1	0.9;
	25	1	26.5133424	8.52194413	0	0	1	0.99976715	174.439489	115	1	1.1	0.9;
	26	1	65.2622529	12.2960946	0	0	1	0.976108277	171.266967	115	1	1.1	0.9;
	27	1	52.258608	5.70113914	0	0	1	1.03450128	169.12153	115	1	1.1	0.9;
	28	1	0	0	0	0	1	1.05371735	172.632652	345	1	1.1	0.9;
	29	1	0	0	0	0	1	0.994764395	160.455499	115	1	1.1	0.9;
	30	1	0	0	0	0	1	1.02190702	163.039761	230	1	1.1	0.9;
	31	1	80.5120817	30.310607	0	0	1	1.02832408	169.930518	115	1	1.1	0.9;
	32	1	147.212322	17.0958853	0	0	1	1.03040626	168.673343	115	1	1.1	0.9;
	33	1	0	0	0	0	1	1.0638701	174.664929	345	1	1.1	0.9;
	34	1	43.6782494	-19.9400804	0	0	1	1.03091837	168.459733	115	1	1.1	0.9;
	35	1	81.5880975	0	0	0	1	1.03850709	170.579021	115	1	1.1	0.9;
	36	1	0	0	0	0	1	1.05726094	173.051641	345	1	1.1	0.9;
	37	1	37.2677003	8.60038359	0	0	1	1.0158088	165.239111	115	1	1.1	0.9;
	38	1	187.15365	27.8334829	0	0	1	1.0269566	165.028975	115	1	1.1	0.9;
	39	1	0	0	0	0	1	1.04177966	167.528202	230	1	1.1	0.9;
	40	1	0	0	0	0	1	1.05247236	170.137141	345	1	1.1	0.9;
	41	1	55.6501861	11.3219535	0	0	1	1.00064591	160.522329	115	1	1.1	0.9;
	42	1	39.0038474	18.074952	0	0	1	1.00999254	165.524858	115	1	1.1	0.9;
	43	1	85.2273037	24.0863909	0	0	1	1.04977277	178.532705	115	1	1.1	0.9;
	44	1	-4.69920938	4.69920938	0	0	1	1.03258012	173.197132	115	1	1.1	0.9;
	45	1	57.7331587	26.5003264	0	0	1	1.00835768	169.802942	115	1	1.1	0.9;
	46	1	65.9396946	2.8665291	0	0	1	1.01155699	164.538974	115	1	1.1	0.9;
	47	1	9.5585028	0.956432336	0	0	1	1.02029943	165.903116	115	1	1.1	0.9;
	48	1	20.9227837	9.51097924	0	0	1	1.02506465	169.523148	115	1	1.1	0.9;
	49	1	93.2594765	19.0322698	0	0	1	1.03772074	172.911375	115	1	1.1	0.9;
	50	1	13.293391	0.948859372	0	0	1	0.994850412	174.101686	115	1	1.1	0.9;
	51	1	206.966359	100.634143	0	0	1	0.982104995	174.539321	115	1	1.1	0.9;
	52	1	0	0	0	0	1	1.04202138	171.09405	230	1	1.1	0.9;
	53	1	215.547997	104.449253	0	0	1	0.993270767	176.145915	115	1	1.1	0.9;
	54	1	0	0	0	0	1	1.02089069	177.055099	230	1	1.1	0.9;
	55	1	66.6721622	28.5740287	0	0	1	0.959944768	162.085163	115	1	1.1	0.9;
	56	1	0	0	0	0	1	0.952594402	166.332221	230	1	1.1	0.9;
	57	1	0	0	0	0	1	1.0132337	160.712431	115	1	1.1	0.9;
	58	1	53.7780754	19.2063199	0	0	1	1.0298282	151.46658	115	1	1.1	0.9;
	59	1	111.376712	36.4854144	0	150	1	1.05274763	155.842769	115	1	1.1	0.9;
	60	1	54.5751926	18.1914144	0	0	1	1.00051439	158.768777	115	1	1.1	0.9;
	61	1	214.732573	68.0627266	0	0	1	1.00595678	159.713476	115	1	1.1	0.9;
	62	1	0	0	0	0	1	1.02254938	162.794271	230	1	1.1	0.9;
	63	1	199.144011	102.44336	0	0	1	0.980490858	159.738179	115	1	1.1	0.9;
	64	1	70.7424025	26.7671129	0	0	1	1.00151278	161.431909	115	1	1.1	0.9;
	65	1	0	0	0	0	1	1.00660495	162.310845	115	1	1.1	0.9;
	66	1	45.8883564	13.3838663	0	0	1	1.00459127	161.244331	115	1	1.1	0.9;
	67	1	26.6988101	6.67399055	0	0	1	1.00153685	161.931999	115	1	1.1	0.9;
	68	1	0	0	0	0	1	1.04979082	166.587378	345	1	1.1	0.9;
	69	1	35.1478716	12.3490153	0	0	1	1.02485824	169.268305	115	1	1.1	0.9;
	70	1	0	0	0	0	1	0.991548156	163.51388	230	1	1.1	0.9;
	71	1	0	0	0	0	1	0.996178733	166.119712	230	1	1.1	0.9;
	72	1	0	0	0	0	1	0.997728463	170.529405	230	1	1.1	0.9;
	73	1	0	0	0	0	1	1.03563194	164.372057	230	1	1.1	0.9;
	74	1	42.0223388	0	0	0	1	1.03610124	169.017868	115	1	1.1	0.9;
	75	1	62.6222537	0	0	0	1	1.03255348	169.66971	115	1	1.1	0.9;
	76	1	16.5452807	0	0	0	1	1.05261197	170.866203	115	1	1.1	0.9;
	77	1	15.0092896	0	0	0	1	1.05191712	175.053517	115	1	1.1	0.9;
	78	1	57.3054188	0	0	0	1	0.995281464	169.359431	115	1	1.1	0.9;
	79	1	37.9533309	0	0	0	1	1.02010541	167.376083	115	1	1.1	0.9;
	80	1	63.3583473	0	0	0	1	0.999947391	166.212449	115	1	1.1	0.9;
	81	1	79.4176835	0	0	0	1	0.990599987	161.559802	115	1	1.1	0.9;
	82	1	0	0	0	0	1	1.00738024	166.246015	115	1	1.1	0.9;
	83	1	73.9786874	0	0	0	1	1.00255522	165.440777	115	1	1.1	0.9;
	84	1	30.4415117	0	0	0	1	1.03131955	169.164619	115	1	1.1	0.9;
	85	1	8.1846874	0	0	0	1	0.997931832	163.762102	115	1	1.1	0.9;
	86	1	47.1747804	0	0	0	1	1.02567542	168.518451	115	1	1.1	0.9;
	87	1	4.37502474	0	0	0	1	1.01445895	165.594378	115	1	1.1	0.9;
	88	1	106.605747	0	0	0	1	0.990680271	161.594639	115	1	1.1	0.9;
	89	1	29.2314515	0	0	0	1	0.985758108	157.208618	115	1	1.1	0.9;
	90	1	59.9818498	0	0	0	1	0.981376584	158.087066	115	1	1.1	0.9;
	91	1	18.5814524	0	0	0	1	0.984698364	155.91664	115	1	1.1	0.9;
	92	1	25.0735027	0	0	0	1	0.989767753	158.295485	115	1	1.1	0.9;
	93	1	17.2475735	0	0	0	1	0.987000576	156.174744	115	1	1.1	0.9;
	94	1	0	0	0	0	2	0.813920167	122.451676	115	2	1.1	0.9;
	95	1	0	0	0	0	2	0.867600252	132.658816	115	2	1.1	0.9;
	96	1	0	0	0	460	2	0.851970383	125.42751	115	2	1.1	0.9;
	97	1	5.79839322	267.262381	0	0	2	0.845074654	125.305826	115	2	1.1	0.9;
	98	1	87.33899	29.9544272	0	0	2	0.832086465	123.589903	115	2	1.1	0.9;
	99	1	-90.2520126	36.2811773	0	120	2	0.845255643	126.982518	115	2	1.1	0.9;
	100	1	212.490621	21.8450601	0	0	2	0.815180869	119.752794	115	2	1.1	0.9;
	101	1	88.7357233	4.57051251	0	0	2	0.819025666	124.364069	115	2	1.1	0.9;
	102	1	26.6805392	0.479337764	0	0	2	0.856235798	132.482855	115	2	1.1	0.9;
	103	1	88.9432783	19.0828427	0	0	2	0.859010151	132.658816	115	2	1.1	0.9;
	104	1	425.154686	68.2989742	0	0	2	0.853335148	135.556352	115	2	1.1	0.9;
	105	1	34.8339742	3.06805181	0	240	2	0.875006522	142.346155	115	2	1.1	0.9;
	106	1	324.990778	31.5775143	0	0	2	0.920592538	150.977081	230	2	1.1	0.9;
	107	1	0	0	0	0	2	0.950785622	159.614285	230	2	1.1	0.9;
	108	1	0	0	0	0	2	0.942404069	159.76019	230	2	1.1	0.9;
	109	1	0	0	0	0	2	0.990945282	176.139301	230	2	1.1	0.9;
	110	1	0	0	0	0	2	0.971028352	179.296043	230	2	1.1	0.9;
	111	1	0	0	0	0	2	0.965603701	172.785026	230	2	1.1	0.9;
	112	1	0	0	0	0	2	0.961750376	158.163596	230	2	1.1	0.9;
	113	1	0	0	0	0	2	0.977603624	154.239971	230	2	1.1	0.9;
	114	1	150.498347	37.0019527	0	0	2	0.985967963	155.875977	230	2	1.1	0.9;
	115	1	50.8443585	16.7632062	0	0	2	1.03592194	164.401061	230	2	1.1	0.9;
	116	1	252.024738	91.9288515	0	0	2	1.03732216	160.538529	230	2	1.1	0.9;
	117	1	764.685154	125.05625	0	0	2	1.05166667	151.952258	230	2	1.1	0.9;
	118	1	556.751095	77.9448492	0	0	2	1.00999991	160.764362	115	2	1.1	0.9;
	119	1	359.395342	106.324701	0	0	2	1.03749696	160.289065	230	2	1.1	0.9;
	120	1	135.854763	54.3418971	0	0	2	1.05053175	165.550607	230	2	1.1	0.9;
	121	1	52.8535323	22.9191103	0	0	2	1.01742126	166.373767	230	2	1.1	0.9;
	122	1	85.030787	33.7273931	0	0	2	1.04360228	175.341101	230	2	1.1	0.9;
	123	1	0	0	0	0	2	1.0196163	176.930689	230	2	1.1	0.9;
	124	1	22.6893595	13.2351369	0	0	2	1.01454865	169.533656	230	2	1.1	0.9;
	125	1	0	0	0	0	2	1.05304001	172.081263	230	2	1.1	0.9;
	126	1	0	0	0	0	2	1.05263803	175.680471	230	2	1.1	0.9;
	127	1	59.8018737	23.7311138	0	120	2	1.10058478	171.372708	115	2	1.1	0.9;
	128	1	0	0	0	0	2	1.07259455	176.058347	230	2	1.1	0.9;
	129	1	0	0	0	0	2	0.970947605	179.471411	230	2	1.1	0.9;
	130	1	0	0	0	0	2	0.979488984	174.618246	230	2	1.1	0.9;
	131	1	16.1393943	8.54340215	0	0	2	1.05554135	172.344617	230	2	1.1	0.9;
	132	1	0	0	0	0	2	1.04340824	173.79491	230	2	1.1	0.9;
	133	1	66.5126883	4.75014715	0	84.5	2	1.07250428	160.487297	115	2	1.1	0.9;
	134	1	188.899221	47.2248021	0	0	2	1.01824176	170.23317	230	2	1.1	0.9;
	135	1	71.3993994	47.5993051	0	0	2	0.964384761	168.763772	115	2	1.1	0.9;
	136	1	47.4735722	-9.34076385	0	0	2	0.823310529	127.693186	230	2	1.1	0.9;
	137	1	0	0	0	0	2	0.861203398	138.597172	230	2	1.1	0.9;
	138	1	12.9559085	6.47883251	0	0	2	0.822930443	126.729177	230	2	1.1	0.9;
	139	1	0	0	0	0	2	0.847019239	135.426992	230	2	1.1	0.9;
	140	1	33.1894485	14.2231927	0	0	2	1.03644373	172.243755	230	2	1.1	0.9;
	141	1	79.6431266	22.4871236	0	0	2	0.990805904	-178.069246	230	2	1.1	0.9;
	142	1	0	0.369915403	0	0	2	1.03380323	165.444327	230	2	1.1	0.9;
	143	1	0	0	0	-212	2	0.98231166	172.933456	230	2	1.1	0.9;
	144	1	0	0	0	0	2	0.99958022	-170.224572	230	2	1.1	0.9;
	145	1	0	0	0	-103	2	0.996863896	-166.29645	230	2	1.1	0.9;
	146	1	262.796522	83.8594786	0	0	2	0.918992223	158.309643	230	2	1.1	0.9;
	147	1	0	0	0	0	2	0.950830253	159.576838	230	2	1.1	0.9;
	148	1	0	0	0	0	2	0.933724411	157.160881	230	2	1.1	0.9;
	149	1	456.302195	94.7069509	0	0	2	0.91234634	170.393624	115	2	1.1	0.9;
	150	1	678.779325	258.763078	0	0	2	0.944254398	153.886035	115	2	1.1	0.9;
	151	1	24.8460711	0	0	0	2	1.02863756	159.59849	115	2	1.1	0.9;
	152	1	152.61179	40.1361606	0	53	2	0.992959491	155.751887	115	2	1.1	0.9;
	153	1	0	0	0	0	2	1.06381315	163.213376	115	2	1.1	0.9;
	154	1	164.674407	77.6577811	0	0	2	0.981533837	162.428406	115	2	1.1	0.9;
	155	1	4.74809122	3.79930358	0	0	2	1.05194116	175.117177	115	2	1.1	0.9;
	156	1	26.581277	11.3917015	0	0	2	1.00721752	171.475299	115	2	1.1	0.9;
	157	1	403.99654	164.093148	0	0	2	0.956495155	164.26614	115	2	1.1	0.9;
	158	1	69.6918359	27.3109456	0	45	2	0.994626382	161.598012	115	2	1.1	0.9;
	159	1	65.6828649	46.592886	0	0	2	0.989776607	167.058573	115	2	1.1	0.9;
	160	1	67.7332166	0	0	0	2	1.04346048	160.133645	230	2	1.1	0.9;
	161	1	224.027699	82.8350413	0	0	2	1.04126956	159.808235	230	2	1.1	0.9;
	162	1	37.9962425	3.79962846	0	0	2	0.989797558	170.373638	115	2	1.1	0.9;
	163	1	123.592044	14.9971421	0	0	2	1.02061202	155.715544	230	2	1.1	0.9;
	164	1	0	0	0	0	2	1.0508311	158.226442	230	2	1.1	0.9;
	165	1	55.6457471	22.6118133	0	0	2	1.06392025	163.839759	230	2	1.1	0.9;
	166	1	55.3477329	22.4912914	0	0	2	1.06367895	162.867397	230	2	1.1	0.9;
	167	1	168.776142	40.2998388	0	0	2	1.04638711	160.788905	230	2	1.1	0.9;
	168	1	6.66040048	1.902559	0	0	3	1.01159205	162.084355	66	3	1.1	0.9;
	169	1	0	0	0	-150	3	1.0550932	167.717845	345	3	1.1	0.9;
	170	1	464.223929	50.3143891	0	0	3	1.04237463	-167.798951	230	3	1.1	0.9;
	171	1	768.836912	69.1951373	0	0	3	0.95777955	171.696297	230	3	1.1	0.9;
	172	1	0	0	0	0	3	1.01628421	161.68761	66	3	1.1	0.9;
	173	1	0	0	0	0	3	1.05743205	167.669342	345	3	1.1	0.9;
	174	1	0	0	0	0	3	1.043815	166.343611	345	3	1.1	0.9;
	175	1	9.49178474	2.84743457	0	0	3	0.982624941	162.412099	115	3	1.1	0.9;
	176	1	40.8586574	13.3028623	0	0	3	0.9991806	164.064622	115	3	1.1	0.9;
	177	1	60.7912837	19.9471474	0	0	3	1.01484636	167.398385	115	3	1.1	0.9;
	178	1	33.2603177	11.4034236	0	0	3	0.962490439	162.211664	115	3	1.1	0.9;
	179	1	25.7001273	11.4225829	0	0	3	0.96525024	162.475592	115	3	1.1	0.9;
	180	1	39.0308451	13.3275048	0	50	1	1.05598034	159.112697	66	1	1.1	0.9;
	181	1	36.1019024	12.3505764	0	0	3	0.999163213	162.443471	66	3	1.1	0.9;
	182	1	39.9037752	13.3012566	0	0	3	1.0072694	165.487514	115	3	1.1	0.9;
	183	1	68.5279665	22.8429783	0	0	3	1.01726877	161.984426	66	3	1.1	0.9;
	184	1	0	-4.75607624	0	0	3	1.01790968	161.571071	66	3	1.1	0.9;
	185	1	11.3082513	1.88438634	0	0	3	1.01424989	158.850923	66	3	1.1	0.9;
	186	1	-19.6754741	-13.3046079	0	0	1	1.02197954	158.142377	66	1	1.1	0.9;
	187	1	6.66069788	1.90264394	0	0	3	1.01232216	161.433112	66	3	1.1	0.9;
	188	1	36.1813637	12.3781925	0	0	3	1.01147152	162.415665	66	3	1.1	0.9;
	189	1	0	0	0	0	3	0.986601091	163.80279	115	3	1.1	0.9;
	190	1	91.2782123	6.65598596	0	0	3	1.01040743	164.285452	115	3	1.1	0.9;
	191	1	0	0	0	0	3	1.02081774	165.090471	138	3	1.1	0.9;
	192	1	0	0	0	0	3	1.00976426	177.244347	16.5	3	1.1	0.9;
	193	1	20.8868957	15.1907244	0	0	3	0.992462636	171.336143	138	3	1.1	0.9;
	194	1	44.6352997	24.6919066	0	0	3	0.989171078	168.418133	138	3	1.1	0.9;
	195	1	167.152355	99.7206934	0	0	3	0.978312725	166.138295	138	3	1.1	0.9;
	196	1	95.0304532	71.2730974	0	0	3	1.02260573	166.239772	138	3	1.1	0.9;
	197	1	124.484475	91.2242584	0	0	3	1.00870274	165.833544	138	3	1.1	0.9;
	198	1	0	0	0	0	3	1.05597634	167.041694	345	3	1.1	0.9;
	199	1	270.583816	94.9410611	0	0	3	1.00755943	166.986187	138	3	1.1	0.9;
	200	1	162.37441	66.4692624	0	0	3	0.999604407	165.864368	138	3	1.1	0.9;
	201	1	311.557421	178.574739	0	0	3	1.0497223	165.580514	20	3	1.1	0.9;
	202	1	406.492477	220.340199	0	0	3	0.997339653	165.612304	138	3	1.1	0.9;
	203	1	165.142663	94.5026379	0	50	3	1.0136497	166.0912	230	3	1.1	0.9;
	204	1	394.341963	38.4720396	0	0	3	0.965933268	171.827539	230	3	1.1	0.9;
	205	1	0	0	0	0	3	1.02795001	166.265887	230	3	1.1	0.9;
	206	1	511.033791	350.502628	0	0	3	0.999633263	161.817359	27	3	1.1	0.9;
	207	1	211.642142	140.460703	0	0	3	1.04346762	167.835357	138	3	1.1	0.9;
	208	1	91.1173777	43.6606782	0	0	3	1.0503746	168.831601	138	3	1.1	0.9;
	209	1	0	0	0	0	3	1.03981752	175.103391	20	3	1.1	0.9;
	210	1	151.15552	101.721355	0	-320	3	1.05275838	167.105003	345	3	1.1	0.9;
	211	1	425.898517	135.943707	0	0	3	1.03699122	165.283856	138	3	1.1	0.9;
	212	1	383.725168	201.359877	0	0	3	0.999728041	163.129013	66	3	1.1	0.9;
	213	1	542.972015	231.616738	0	0	3	1.03911083	167.856341	138	3	1.1	0.9;
	214	1	255.483982	149.110966	0	0	3	1.00928669	167.755786	138	3	1.1	0.9;
	215	1	0	0	0	0	3	1.01527597	173.343072	20	3	1.1	0.9;
	216	1	0	0	0	0	3	1.05538422	167.205076	345	3	1.1	0.9;
	217	1	242.195608	141.5169	0	-150	3	1.00968832	167.840974	138	3	1.1	0.9;
	218	1	0	0	0	0	3	0.999952766	172.927936	138	3	1.1	0.9;
	219	1	0	0	0	-140	3	1.02339702	168.176629	230	3	1.1	0.9;
	220	1	0	0	0	0	3	1.05005331	171.790979	20	3	1.1	0.9;
	221	1	0	0	0	0	3	0.992808054	171.452867	138	3	1.1	0.9;
	222	1	7.59730644	2.84887233	0	0	3	1.00964789	170.358082	66	3	1.1	0.9;
	223	1	0	0	0	0	3	0.992597269	169.355785	66	3	1.1	0.9;
	224	1	57.8997565	28.4752732	0	0	3	0.97248309	168.448819	66	3	1.1	0.9;
	225	1	73.0590672	31.3106501	0	0	3	0.96688821	167.727858	66	3	1.1	0.9;
	226	1	57.8920422	28.4714495	0	0	3	0.97137378	167.52311	66	3	1.1	0.9;
	227	1	27.4683537	13.2605244	0	45.6	3	0.981287651	163.735167	66	3	1.1	0.9;
	228	1	27.4677557	13.2603223	0	0	3	0.980651519	163.33751	66	3	1.1	0.9;
	229	1	-21.7861743	-16.1029608	0	0	3	1.02256448	165.082625	66	3	1.1	0.9;
	230	1	-31.4448513	-27.9291779	0	0	3	1.02468021	168.245851	230	3	1.1	0.9;
	231	1	109.699283	-22.7356109	0	0	1	1.0141455	177.541063	230	1	1.1	0.9;
	232	1	2.27337341	-11.9313439	0	0	1	1.01497545	173.965417	115	1	1.1	0.9;
	233	1	2.28417971	-3.71143615	0	0	1	1.00244106	163.487351	115	1	1.1	0.9;
	234	1	-14.2314134	25.3100706	0	0	1	0.98687888	166.590677	230	1	1.1	0.9;
	235	1	23.4896602	-1.14056556	0	0	1	0.976594389	158.59548	115	1	1.1	0.9;
	236	1	138.405219	-33.2443085	0	0	1	0.947580037	146.317497	115	1	1.1	0.9;
	237	1	26.9823155	-19.6842985	0	0	1	1.04902961	149.475134	115	1	1.1	0.9;
	238	1	13.4050306	2.39412378	0	0	1	0.992073642	157.310568	115	1	1.1	0.9;
	239	1	-10.6107578	-1.33865355	0	0	1	1.01794696	162.885594	115	1	1.1	0.9;
	240	1	48.623788	16.7543957	0	0	1	1.00916572	157.310832	230	1	1.1	0.9;
	241	1	28.299471	0.573695197	0	0	1	0.978008981	157.886703	115	1	1.1	0.9;
	242	1	-108.64161	73.2876997	0	0	3	1.04089971	169.744653	345	3	1.1	0.9;
	243	1	35.1399783	10.2185372	0	0	1	0.829194944	122.918717	86	1	1.1	0.9;
	244	1	-36.3465833	12.4195604	0	0	1	0.841803952	127.655697	86	1	1.1	0.9;
	245	1	0	0	0	0	2	0.845330739	127.196222	115	2	1.1	0.9;
	246	1	0	0	0	0	3	0.981232351	172.769487	115	3	1.1	0.9;
	247	1	0	0	0	0	1	1.05028167	-174.335907	13.8	1	1.1	0.9;
	248	1	0	0	0	0	1	1.05065372	-172.451998	13.8	1	1.1	0.9;
	249	1	0	0	0	0	1	1.02850335	-171.948513	13.8	1	1.1	0.9;
	250	1	0	0	0	0	1	1.01420927	-179.476961	13.8	1	1.1	0.9;
	251	1	0	0	0	0	1	1.05025544	-173.52461	13.8	1	1.1	0.9;
	252	1	0	0	0	0	1	1.04993869	169.070502	13.8	1	1.1	0.9;
	253	1	0	0	0	0	1	1.05055269	-177.768444	13.8	1	1.1	0.9;
	254	1	0	0	0	0	1	1.0287225	-171.462174	13.8	1	1.1	0.9;
	255	1	0	0	0	0	1	1.04996652	-177.471285	20	1	1.1	0.9;
	256	1	0	0	0	0	1	1.01432664	168.713082	13.8	1	1.1	0.9;
	257	1	0	0	0	0	1	1.05062966	-178.483352	13.8	1	1.1	0.9;
	258	1	0	0	0	0	1	0.996658192	174.363914	13.8	1	1.1	0.9;
	259	1	0	0	0	0	1	1.02107221	177.576892	13.8	1	1.1	0.9;
	260	1	0	0	0	0	1	1.01424178	-178.345058	13.8	1	1.1	0.9;
	261	1	0	0	0	0	1	1.00146281	-175.973862	13.8	1	1.1	0.9;
	262	1	0	0	0	0	1	0.997531539	160.115392	13.8	1	1.1	0.9;
	263	1	0	0	0	0	2	1.04908616	-170.121397	13.8	2	1.1	0.9;
	264	1	0	0	0	0	2	1.04987718	167.043214	13.8	2	1.1	0.9;
	265	1	0	0	0	0	2	1.01444876	-161.450096	13.8	2	1.1	0.9;
	266	1	0	0	0	0	1	1.02446078	169.915425	115	9	1.1	0.9;
	267	1	0	0	0	0	1	0.999678866	163.19304	6.6	9	1.1	0.9;
	268	1	2.56617202	0.890699565	0.14	2.4	1	0.997847545	162.060106	6.6	9	1.1	0.9;
	269	1	0.814314337	0.265366134	0	0	1	0.991777627	161.93307	6.6	9	1.1	0.9;
	270	1	0	0	0	0	1	1.02426721	169.874638	115	9	1.1	0.9;
	271	1	0	0	0	0	1	1.01536813	164.159165	6.6	9	1.1	0.9;
	272	1	0	0	0	0	1	1.00499359	162.987593	6.6	9	1.1	0.9;
	273	1	0	0	0	0	1	1.00853119	164.574475	6.6	9	1.1	0.9;
	274	1	4.51054649	1.48142435	0	0	1	0.994223308	162.985359	6.6	9	1.1	0.9;
	275	1	1.4530915	0.503859259	0.08	0	1	0.971760698	160.565102	0.6	9	1.1	0.9;
	276	1	0	0	0	0	1	0.98098401	162.693752	6.6	9	1.1	0.9;
	277	1	1.28255544	0.446570353	0.07	0	1	0.977062881	160.776305	0.6	9	1.1	0.9;
	278	1	0.427299074	0.152031808	0.02	0	1	0.971601591	161.696799	0.6	9	1.1	0.9;
	279	1	0.426972534	0.15223047	0.02	0	1	0.972396856	161.781384	0.6	9	1.1	0.9;
	280	1	1.74235903	0.605966784	0.1	0	1	0.950184765	157.14917	0.6	9	1.1	0.9;
	281	1	1.31699279	0.454597503	0.07	0	1	0.961467609	158.235626	0.6	9	1.1	0.9;
	282	1	1.78966141	0.615726121	0.1	0	1	0.94749232	156.862088	0.6	9	1.1	0.9;
	283	1	1.46840255	0.510789748	0.08	1.72	1	1.01281282	160.744669	0.6	9	1.1	0.9;
	284	1	1.57193687	0.54935708	0.09	0	1	0.967306568	158.837298	0.6	9	1.1	0.9;
	285	1	2.8691921	0.947226189	0	0	1	0.975935251	159.320983	2.3	9	1.1	0.9;
	286	1	1.76180612	0.606411172	0.1	0	1	0.973397275	159.380912	0.6	9	1.1	0.9;
	287	1	2.44307078	0.842725859	0.14	0	1	0.956981485	157.701815	0.6	9	1.1	0.9;
	288	1	0.956594786	0.331374463	0.05	0	1	0.979423359	160.549221	0.6	9	1.1	0.9;
	289	1	0.766928837	0.265844685	0.04	0	1	0.967066321	159.480084	0.6	9	1.1	0.9;
	290	1	1.51573918	0.492130053	0	0	1	0.980498041	160.460642	2.3	9	1.1	0.9;
	291	1	0	0	0	0	1	0.993812401	161.970231	6.6	9	1.1	0.9;
	292	1	0	0	0	0	1	0.999906688	163.055457	13.8	9	1.1	0.9;
	293	1	28.4211658	21.7898165	0	0	1	0.999600854	164.448232	13.8	9	1.1	0.9;
	294	1	0	0	0	0	1	0.999920968	164.784534	13.8	9	1.1	0.9;
	295	1	0	0	0	0	1	0.999974422	174.443294	13.8	9	1.1	0.9;
	296	1	0	0	0	0	1	1.00212686	173.779067	13.8	9	1.1	0.9;
	297	1	0.966323156	0.332114257	0.05	0	1	0.990100448	161.337201	0.6	9	1.1	0.9;
	298	1	0.965644153	0.331966483	0.05	0	1	0.994788766	161.849397	0.6	9	1.1	0.9;
	299	1	3.60638866	1.18648317	0	0	1	0.987478924	162.680066	6.6	9	1.1	0.9;
	300	1	1.13097308	0.389078378	0.1	0	1	1.04058956	164.294065	2.3	9	1.1	0.9;
	301	2	0	0	0	0	1	1.01516	178.277126	13.8	1	1.1	0.9;
	302	2	0	0	0	0	1	1.01622	176.517621	13.8	1	1.1	0.9;
	303	2	0	0	0	0	1	0.99755	173.299427	13.8	1	1.1	0.9;
	304	2	0	0	0	0	1	0.95996	162.085227	13.8	1	1.1	0.9;
	305	2	0	0	0	0	1	0.98048	159.738263	13.8	1	1.1	0.9;
	306	2	0	0	0	0	1	1.02495	169.291241	20	1	1.1	0.9;
	307	2	0	0	0	0	1	1.05265	170.875065	18	1	1.1	0.9;
	308	2	0	0	0	0	1	1.05194	175.069947	24	1	1.1	0.9;
	309	2	0	0	0	0	1	0.99993	166.216768	15.5	1	1.1	0.9;
	310	2	0	0	0	0	1	0.99068	161.602323	18	1	1.1	0.9;
	311	1	0	0	0	0	2	0.832086465	123.589903	26	1	1.1	0.9;
	312	1	0	0	0	0	2	0.859010151	132.658816	24	1	1.1	0.9;
	313	1	0	0	0	0	2	0.853335148	135.556352	13.8	1	1.1	0.9;
	314	2	0	0	0	0	2	1.05203	151.904357	26	1	1.1	0.9;
	315	2	0	0	0	0	2	1.0506	165.566606	24	1	1.1	0.9;
	316	2	0	0	0	0	2	1.04358	175.381056	26	1	1.1	0.9;
	317	2	0	0	0	0	2	1.05307	172.086025	15.5	1	1.1	0.9;
	318	2	0	0	0	0	2	1.05259	175.692946	24	1	1.1	0.9;
	319	2	0	0	0	0	2	1.07264	176.064179	18	1	1.1	0.9;
	320	2	0	0	0	0	2	1.05553	172.366137	20	1	1.1	0.9;
	321	2	0	0	0	0	2	1.04335	173.807556	24	1	1.1	0.9;
	322	2	0	0	0	0	2	0.96437	168.763826	13.8	1	1.1	0.9;
	323	2	0	0	0	0	2	1.00364	170.409373	24	1	1.1	0.9;
	324	2	0	0	0	0	2	0.94441	153.886435	13.8	1	1.1	0.9;
	325	2	0	0	0	0	2	1.05198	175.13026	24	1	1.1	0.9;
	326	2	0	0	0	0	2	1.00723	171.480792	18	1	1.1	0.9;
	327	2	0	0	0	0	2	1.05094	158.238045	24	1	1.1	0.9;
	328	2	0	0	0	0	2	1.0643	163.905899	26	1	1.1	0.9;
	329	2	0	0	0	0	2	1.06413	162.93361	26	1	1.1	0.9;
	330	2	0	0	0	0	3	1.05506	167.744857	20	1	1.1	0.9;
	331	3	0	0	0	0	3	1.04295	-167.6953	26	1	1.1	0.9;
	332	2	0	0	0	0	3	1.0149	167.42462	20	1	1.1	0.9;
	333	2	0	0	0	0	3	1.00981	177.261297	24	1	1.1	0.9;
	334	2	0	0	0	0	3	1.00759	166.992603	18	1	1.1	0.9;
	335	2	0	0	0	0	3	0.99967	165.892962	20	1	1.1	0.9;
	336	2	0	0	0	0	3	1.0499	165.594823	24	1	1.1	0.9;
	337	2	0	0	0	0	3	0.99991	161.836507	24	1	1.1	0.9;
	338	2	0	0	0	0	3	1.03986	175.123999	20	1	1.1	0.9;
	339	2	0	0	0	0	3	0.99987	163.14798	24	1	1.1	0.9;
	340	2	0	0	0	0	3	1.01559	173.37964	26	1	1.1	0.9;
	341	2	0	0	0	0	3	1.00984	167.856439	24	1	1.1	0.9;
	342	2	0	0	0	0	3	1.00003	172.962647	26	1	1.1	0.9;
	343	2	0	0	0	0	3	1.05002	171.823808	26	1	1.1	0.9;
	344	2	0	0	0	0	3	0.99285	171.464005	24	1	1.1	0.9;
	345	2	0	0	0	0	3	1.0097	170.363532	18	1	1.1	0.9;
	346	2	0	0	0	0	1	1.05044	-174.30904	20	1	1.1	0.9;
	347	2	0	0	0	0	1	1.05077	-172.416547	26	1	1.1	0.9;
	348	2	0	0	0	0	1	1.02898	-171.877126	26	1	1.1	0.9;
	349	2	0	0	0	0	1	1.01427	-179.46254	24	1	1.1	0.9;
	350	2	0	0	0	0	1	1.05048	-173.502902	20	1	1.1	0.9;
	351	2	0	0	0	0	1	1.05026	169.089933	20	1	1.1	0.9;
	352	2	0	0	0	0	1	1.05056	-177.757662	24	1	1.1	0.9;
	353	2	0	0	0	0	1	1.02884	-171.437396	20	1	1.1	0.9;
	354	2	0	0	0	0	1	1.05009	-177.442627	20	1	1.1	0.9;
	355	2	0	0	0	0	1	1.01436	168.715476	15.5	1	1.1	0.9;
	356	2	0	0	0	0	1	1.05065	-178.456915	20	1	1.1	0.9;
	357	2	0	0	0	0	1	0.99668	174.366876	15.5	1	1.1	0.9;
	358	2	0	0	0	0	1	1.02116	177.587147	24	1	1.1	0.9;
	359	2	0	0	0	0	1	1.01436	-178.320164	20	1	1.1	0.9;
	360	2	0	0	0	0	1	1.00161	-175.948328	20	1	1.1	0.9;
	361	2	0	0	0	0	1	0.99752	160.122905	18	1	1.1	0.9;
	362	2	0	0	0	0	2	1.04958	-170.048171	26	1	1.1	0.9;
	363	2	0	0	0	0	2	1.05018	167.08291	26	1	1.1	0.9;
	364	2	0	0	0	0	2	1.0146	-161.416125	26	1	1.1	0.9;
	365	2	0	0	0	0	1	0.99968	163.192837	13.8	1	1.1	0.9;
	366	2	0	0	0	0	1	0.99992	163.05356	15.5	1	1.1	0.9;
	367	2	0	0	0	0	1	0.99993	164.783196	15.5	1	1.1	0.9;
	368	2	0	0	0	0	1	0.99999	174.446536	15.5	1	1.1	0.9;
	369	2	0	0	0	0	1	1.00213	173.779593	13.8	1	1.1	0.9;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	301	-3.9729	-1.95841288	10	-10	1.01516	25	1	-5	-5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	302	-3.95675	14.295783	20	-20	1.01622	25	1	-5	-5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	303	-8.66115	-4.95564629	20	-20	0.99755	27	1	-10	-10	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	304	0.92815	13.2923348	25	-25	0.95996	30	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	305	1.28155	-9.67826454	35	12	0.98048	42	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	306	382.2648	85.5743346	240	-240	1.02495	835	1	475	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	307	155.79525	36.3999954	96	-11	1.05265	270	1	255	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	308	288.4599	21.9248802	153	-153	1.05194	410	1	390	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	309	68.53205	-15.8060708	56	-30	0.99993	125	1	168	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	310	119.6525	-0.235868732	77	-24	0.99068	270	1	217	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	314	-840.8697	347.833589	350	-125	1.05203	1187	1	-925.03	-925.03	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	315	280.1531	65.2218918	75	-50	1.0506	410	1	381	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	316	690.41535	-20.8944646	300	-100	1.04358	911	1	796	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	317	83.79285	28.7101786	35	-15	1.05307	125	1	184	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	318	219.3018	-45.9398393	100	-50	1.05259	410	1	317	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	319	106.46935	44.323738	50	-25	1.07264	270	1	203	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	320	380.4199	-10.8239544	175	-50	1.05553	835	1	472	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	321	218.43445	-55.2175153	90	-50	1.04335	410	1	316	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	322	0.79135	-12.9406297	15	-10	0.96437	25	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	323	208.0063	44.5364219	90	-40	1.00364	410	1	305	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	324	5.6506	133.591222	150	-50	0.94441	180	1	100	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	325	229.7252	37.1699438	90	-45	1.05198	410	1	328	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	326	88.41935	11.4320523	35	-15	1.00723	270	1	184	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	327	203.3114	104.065375	80	-50	1.05094	410	1	300	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	328	1188.29135	368.103219	400	-100	1.0643	1491	1	1300	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	329	1189.1245	437.028207	400	-100	1.06413	1517	1	1300	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	330	477.1033	-31.7285594	300	-300	1.05506	835	1	575	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	331	1787.89845	547.144202	1000	-1000	1.04295	2510	1	2073	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	332	428.7426	49.5901356	260	-260	1.0149	835	1	524	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	333	274.2213	42.0257	150	-150	1.00981	512	1	372	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	334	103.34005	28.0092301	60	-60	1.00759	270	1	200	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	335	453.35235	59.7232526	320	-320	0.99967	835	1	550	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	336	250.2072	169.640279	300	-300	1.0499	410	1	350	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	337	303.67605	251.604574	300	-300	0.99991	512	1	403	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	338	353.54535	40.2233024	250	-250	1.03986	835	1	445	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	339	300.81655	129.085896	500	-500	0.99987	512	1	400	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	340	598.253	290.122683	300	-300	1.01559	911	1	700	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	341	250.192	139.282232	200	-200	1.00984	410	1	350	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	342	550.7264	70.3811892	400	-400	1.00003	911	1	650	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	343	574.3149	-31.6271098	600	-600	1.05002	911	1	675.4	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	344	174.1901	37.8767371	100	40	0.99285	410	1	270	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	345	88.1448	47.8336055	80	40	1.0097	270	1	184	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	346	470.29845	151.303951	210	-210	1.05044	835	1	567	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	347	620.977	111.266612	280	-280	1.05077	911	1	723	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	348	1198.7062	446.614641	420	-420	1.02898	1537	1	1310	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	349	235.37295	56.0239094	100	-100	1.01427	410	1	334	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	350	380.01425	214.519039	224	-224	1.05048	835	1	472	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	351	339.95655	306.83846	350	0	1.05026	835	1	430	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	352	188.80205	7.0006715	120	0	1.05056	410	1	285	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	353	416.09145	109.988206	224	-224	1.02884	835	1	510	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	354	501.33305	117.997587	200	-200	1.05009	835	1	600	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	355	39.0811	30.7673124	42	0	1.01436	125	1	137	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	356	463.011	19.5336643	0	0	1.05065	835	1	2399	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	357	46.6773	19.7607874	25	0	0.99668	125	1	145	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	358	169.6662	81.5079285	90	-90	1.02116	410	1	265	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	359	406.3587	109.107399	150	-150	1.01436	835	1	500	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	360	406.3891	134.110725	150	0	1.00161	835	1	500	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	361	118.6132	-10.4559785	87	0	0.99752	270	1	216	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	362	1279.29565	472.012893	600	-100	1.04958	1611	1	1392	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	363	694.42625	289.345524	325	-125	1.05018	911	1	800	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	364	554.7715	139.662134	300	-200	1.0146	911	1	653	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	365	-3.22145	1.03019727	2	-2	0.99968	25	1	-4.2	-4.2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	366	-30.08935	12.1014903	17.35	-17.35	0.99992	125	1	-35.81	-35.81	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	367	-21.2287	8.21067191	12.83	-12.8	0.99993	125	1	-26.48	-26.48	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	368	51.43585	14.163306	38	-38	0.99999	125	1	150	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	369	8.37235	2.8606381	6	-6	1.00213	25	1	108	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt
mpc.branch = [
	1	5	0.001	0.00600007	0	756.99	984.08	984.09	0	0	1	-360	360	390.9200	101.2150	-389.3707	-91.9194;
	2	6	0.001	0.0090001	0	294.9	383.38	383.37	0	0	1	-360	360	187.0813	41.3025	-186.7372	-38.2059;
	2	8	0.006	0.0270003	0.054	672.44	874.17	874.17	0	0	1	-360	360	309.6342	8.1803	-304.2351	10.4530;
	3	7	0	0.00300003	0	543.03	705.94	705.94	0	0	1	-360	360	317.1178	153.1556	-317.1178	-149.3637;
	3	18	0.008	0.0690008	0.139	400.15	520.2	520.2	0	0	1	-360	360	103.1107	-1.5830	-102.2417	-4.4314;
	3	129	0.001	0.00700008	0	706.7	918.71	918.71	0	0	1	-360	360	381.6451	227.3774	-379.6338	-213.2977;
	4	16	0.002	0.0190002	1.12701	1200.04	1560.05	1560.05	0	0	1	-360	360	440.3350	-155.2922	-436.4878	71.4082;
	5	9	0.006	0.0290003	0.018	193.71	251.82	251.82	0	0	1	-360	360	95.9024	30.6692	-95.3103	-29.6408;
	7	12	0.001	0.0090001	0.07	362.29	470.98	470.98	0	0	1	-360	360	70.6805	-88.2841	-70.5550	82.5599;
	7	110	0.001	0.00700008	0.014	614.65	799.04	799.05	0	0	1	-360	360	280.8892	171.9550	-279.7710	-165.4681;
	8	11	0.013	0.0595007	0.033	262.38	341.09	341.09	0	0	1	-360	360	12.3462	13.6626	-12.2972	-16.8039;
	8	14	0.013	0.0420005	0.081	559.22	726.99	726.99	0	0	1	-360	360	232.8853	-39.3569	-225.8875	53.7011;
	9	11	0.006	0.0270003	0.013	162.09	210.72	210.72	0	0	1	-360	360	4.6003	-10.9893	-4.5926	9.7151;
	11	13	0.008	0.0340004	0.018	480.36	624.46	624.47	0	0	1	-360	360	145.7271	-5.4725	-144.0420	10.8334;
	12	20	0.002	0.0150002	0.118	794.77	1033.2	1033.2	0	0	1	-360	360	334.9324	89.7981	-332.4717	-82.7471;
	13	19	0.006	0.0340004	0.016	303.42	394.44	394.45	0	0	1	-360	360	89.1870	-20.2907	-88.6826	21.5593;
	14	15	0.014	0.0420005	0.097	696.53	905.49	905.49	0	0	1	-360	360	73.3420	-110.9063	-71.0386	107.6720;
	15	31	0.065	0.248003	0.121	146.69	190.7	190.7	0	0	1	-360	360	1.7981	-2.0984	-1.7843	-10.7908;
	15	74	0.099	0.248003	0.035	85.59	111.26	111.27	0	0	1	-360	360	7.1121	-3.0111	-7.0647	-0.6417;
	15	75	0.096	0.363004	0.048	85.35	110.95	110.96	0	0	1	-360	360	2.1965	-1.0243	-2.1900	-4.1061;
	16	36	0.002	0.0220003	1.28001	808.78	1051.41	1051.41	0	0	1	-360	360	172.6971	-163.4242	-171.9814	30.5395;
	18	20	0.002	0.0180002	0.036	258.39	335.91	335.91	0	0	1	-360	360	-24.9612	45.4491	25.0204	-48.3536;
	18	72	0.013	0.0800009	0.151	376.94	490.02	490.02	0	0	1	-360	360	127.2029	-41.0177	-124.8642	40.6259;
	19	21	0.016	0.0330004	0.015	241.98	314.57	314.57	0	0	1	-360	360	-21.8941	19.8052	22.0391	-20.9940;
	19	26	0.069	0.186002	0.098	323.54	420.61	420.6	0	0	1	-360	360	20.1831	-0.5313	-19.8875	-8.2167;
	20	23	0.004	0.0340004	0.28	373.69	485.8	485.8	0	0	1	-360	360	-245.4762	-64.9721	248.1349	60.1838;
	21	22	0.052	0.111001	0.05	388.72	505.33	505.34	0	0	1	-360	360	-98.5987	-0.7446	103.7134	6.4355;
	22	24	0.019	0.0390004	0.018	231.91	301.49	301.48	0	0	1	-360	360	122.5370	11.0754	-119.9234	-7.6466;
	23	231	0.007	0.0680008	0.134	208.98	271.67	271.67	0	0	1	-360	360	110.5781	-27.8528	-109.6993	22.7356;
	24	25	0.036	0.0710008	0.034	143.6	186.68	186.68	0	0	1	-360	360	77.2531	-3.7323	-75.2033	4.2930;
	25	26	0.045	0.120001	0.065	82.26	106.94	106.94	0	0	1	-360	360	46.3476	0.3286	-45.3747	-4.0794;
	25	232	0.043	0.130001	0.014	30	39	39	0	0	1	-360	360	2.3424	-13.1436	-2.2734	11.9313;
	27	32	0.0025	0.0120001	0.013	164.63	214.01	214.02	0	0	1	-360	360	73.6969	19.5250	-73.5605	-20.2559;
	27	34	0.006	0.0290003	0.02	81.79	106.32	106.33	0	0	1	-360	360	43.3170	2.9940	-43.2109	-4.6141;
	27	35	0.007	0.0430005	0.026	134.83	175.28	175.28	0	0	1	-360	360	-63.3078	0.0857	63.5701	-1.2678;
	28	36	0.001	0.00800009	0.042	202.68	263.49	263.48	0	0	1	-360	360	-105.9647	-35.3876	106.0757	31.5963;
	29	60	0.012	0.0600007	0.008	133.07	173	172.99	0	0	1	-360	360	45.2525	-18.2605	-44.9654	18.8994;
	29	63	0.006	0.0140002	0.002	185.71	241.42	241.42	0	0	1	-360	360	110.6028	54.4651	-109.6806	-52.5082;
	29	64	0.01	0.0290003	0.003	77.27	100.46	100.45	0	0	1	-360	360	-59.3004	-2.3496	59.6562	3.0827;
	30	73	0.004	0.0270003	0.043	357.03	464.15	464.14	0	0	1	-360	360	-96.5549	-38.8274	96.9633	37.0326;
	31	32	0.008	0.0470005	0.008	145.12	188.66	188.66	0	0	1	-360	360	47.4058	-12.5049	-47.2248	12.7210;
	31	34	0.022	0.0640007	0.007	73.35	95.35	95.35	0	0	1	-360	360	36.9091	-16.6801	-36.5703	16.9235;
	31	35	0.01	0.0360004	0.02	200.13	260.17	260.17	0	0	1	-360	360	-38.6216	-19.2263	38.7939	17.7106;
	31	43	0.017	0.0810009	0.048	359.55	467.41	467.41	0	0	1	-360	360	-193.3876	25.8117	199.5292	-1.7313;
	31	74	0.102	0.254003	0.033	57.65	74.94	74.94	0	0	1	-360	360	4.6830	-6.7207	-4.6380	3.3168;
	31	75	0.047	0.127001	0.016	96.75	125.77	125.78	0	0	1	-360	360	2.2354	-5.0891	-2.2252	3.4178;
	32	35	0.008	0.0370004	0.02	209.19	271.95	271.95	0	0	1	-360	360	-96.2084	-1.2202	96.9059	2.3056;
	32	37	0.032	0.087001	0.04	141.56	184.03	184.03	0	0	1	-360	360	69.7813	-8.3407	-68.3021	8.1753;
	33	36	0.0006	0.00640007	0.404	809.05	1051.77	1051.77	0	0	1	-360	360	501.3331	46.9668	-499.9748	-77.9213;
	34	42	0.026	0.154002	0.022	73.02	94.92	94.93	0	0	1	-360	360	36.1029	7.6306	-35.7651	-7.9209;
	35	43	0.065	0.191002	0.02	134.34	174.64	174.64	0	0	1	-360	360	-70.9761	22.4408	74.3456	-14.7201;
	35	44	0.031	0.089001	0.036	172.48	224.22	224.22	0	0	1	-360	360	-46.5432	22.4437	47.3367	-24.0258;
	36	40	0.002	0.0140002	0.80601	1176.14	1528.99	1528.98	0	0	1	-360	360	402.5419	-56.1103	-399.6405	-13.2679;
	37	38	0.026	0.0720008	0.035	131.89	171.46	171.46	0	0	1	-360	360	-0.3203	-17.4080	0.3817	13.9266;
	37	42	0.095	0.262003	0.032	30	39	39	0	0	1	-360	360	-1.0018	0.9721	1.0090	-4.2352;
	37	46	0.013	0.0390004	0.016	71.18	92.53	92.53	0	0	1	-360	360	32.3565	-0.3398	-32.2245	-0.9085;
	38	41	0.027	0.084001	0.039	218.06	283.47	283.48	0	0	1	-360	360	97.5956	2.5223	-95.1517	1.0718;
	38	47	0.028	0.084001	0.037	102.49	133.24	133.24	0	0	1	-360	360	-14.6418	11.2134	14.7448	-14.7815;
	39	52	0.007	0.0410005	0.312	336.41	437.34	437.33	0	0	1	-360	360	-159.2608	14.7715	160.9615	-38.6792;
	39	62	0.009	0.0540006	0.411	731.95	951.54	951.54	0	0	1	-360	360	165.5118	-6.0595	-163.2182	-23.9692;
	40	68	0.005	0.0420005	0.69001	579.94	753.93	753.92	0	0	1	-360	360	161.9814	-45.7328	-160.7945	-20.5350;
	41	61	0.052	0.145002	0.073	105.31	136.9	136.9	0	0	1	-360	360	7.5406	-9.9547	-7.4904	2.7462;
	41	92	0.043	0.118001	0.013	43.78	56.91	56.91	0	0	1	-360	360	31.9610	-2.4391	-31.5209	2.3590;
	42	87	0.025	0.0620007	0.007	72.96	94.85	94.85	0	0	1	-360	360	-4.2478	-5.9188	4.2598	5.2313;
	43	44	0.031	0.0940011	0.043	174.26	226.54	226.54	0	0	1	-360	360	103.9089	-12.4402	-100.8432	17.0747;
	44	45	0.037	0.109001	0.049	114.87	149.33	149.33	0	0	1	-360	360	58.2056	2.2519	-57.0218	-3.8676;
	45	48	0.027	0.0800009	0.036	77.25	100.43	100.43	0	0	1	-360	360	-0.7114	-22.6327	0.8264	19.2520;
	46	47	0.025	0.0730008	0.035	91.85	119.4	119.4	0	0	1	-360	360	-33.7152	-1.9581	33.9929	-0.8434;
	47	48	0.035	0.103001	0.047	119.98	155.97	155.97	0	0	1	-360	360	-58.2962	14.6685	59.5372	-15.9318;
	48	49	0.065	0.169002	0.082	143.84	186.99	186.99	0	0	1	-360	360	-34.6092	2.4268	35.3782	-9.1505;
	49	50	0.046	0.0800009	0.036	102.18	132.83	132.83	0	0	1	-360	360	4.0039	51.6466	-2.7705	-53.2214;
	49	55	0.159	0.537006	0.071	64.54	83.9	83.9	0	0	1	-360	360	37.0247	3.5459	-34.9205	-3.5333;
	50	51	0.009	0.0260003	0.005	99.4	129.22	129.22	0	0	1	-360	360	-10.5229	52.2725	10.7838	-52.0074;
	51	53	0.002	0.0130001	0.015	372.08	483.71	483.7	0	0	1	-360	360	-217.7502	-48.6268	218.7809	53.8634;
	52	54	0.009	0.0650007	0.48501	348.49	453.04	453.04	0	0	1	-360	360	-160.9615	38.6792	163.4593	-72.2450;
	54	56	0.016	0.105001	0.203	343.83	446.98	446.98	0	0	1	-360	360	180.7101	44.4596	-175.2318	-28.2964;
	54	123	0.001	0.00700008	0.013	295.77	384.51	384.5	0	0	1	-360	360	34.2494	13.0506	-34.2363	-14.3123;
	55	236	0.0265	0.172002	0.026	249.29	324.08	324.08	0	0	1	-360	360	144.4082	3.3538	-138.4052	33.2443;
	57	66	0.051	0.157002	0.023	82.14	106.78	106.78	0	0	1	-360	360	-3.7971	5.6582	3.8275	-7.9059;
	57	190	0.051	0.232003	0.028	40.7	52.91	52.91	0	0	1	-360	360	-25.7944	6.3250	26.1548	-7.5519;
	58	59	0.032	0.100001	0.062	168.96	219.64	219.65	0	0	1	-360	360	-80.9746	2.1818	82.9620	-2.6944;
	58	237	0.02	0.123401	0.028	60.27	78.36	78.35	0	0	1	-360	360	27.1965	-21.3881	-26.9823	19.6843;
	59	60	0.036	0.131002	0.068	285.83	371.58	371.58	0	0	1	-360	360	-27.1678	46.7212	28.2356	-50.0072;
	59	61	0.034	0.0990011	0.047	185.84	241.6	241.59	0	0	1	-360	360	-48.5578	66.2678	50.7363	-64.9069;
	60	64	0.018	0.087001	0.011	95.99	124.78	124.79	0	0	1	-360	360	-51.2986	10.1586	51.7924	-8.8740;
	60	238	0.0256	0.193002	0	30	39	39	0	0	1	-360	360	13.4533	2.7577	-13.4050	-2.3941;
	61	63	0.021	0.0570007	0.03	190.07	247.09	247.09	0	0	1	-360	360	13.9220	38.2958	-13.5528	-40.2537;
	61	66	0.018	0.0520006	0.018	313.02	406.93	406.93	0	0	1	-360	360	-45.3321	18.1162	45.7620	-18.6932;
	62	73	0.004	0.0270003	0.05	339.61	441.49	441.49	0	0	1	-360	360	-112.6397	-33.9858	113.1627	32.2209;
	62	240	0.0286	0.201302	0.379	106.91	138.98	138.98	0	0	1	-360	360	49.2896	-17.6728	-48.6238	-16.7544;
	63	64	0.016	0.0430005	0.004	122.13	158.77	158.77	0	0	1	-360	360	-74.6291	-19.3598	75.6172	21.6224;
	64	65	0.001	0.00600007	0.007	495.03	643.54	643.54	0	0	1	-360	360	-264.2339	-39.3326	264.9451	42.8944;
	64	67	0.014	0.0700008	0.038	81.55	106.01	106.02	0	0	1	-360	360	-12.0217	0.5187	12.0427	-4.2253;
	64	239	0.0891	0.267603	0.029	30	39	39	0	0	1	-360	360	-10.5070	-3.9840	10.6108	1.3387;
	64	241	0.0782	0.212702	0.022	57.2	74.36	74.36	0	0	1	-360	360	28.9544	0.1996	-28.2995	-0.5737;
	65	66	0.006	0.0220003	0.011	409.58	532.46	532.45	0	0	1	-360	360	82.1718	-12.9577	-81.7629	13.3449;
	65	69	0	0.0360004	0	694.72	903.14	903.14	0	0	1	-360	360	-347.1169	-29.9367	347.1169	73.0646;
	66	190	0.099	0.375004	0.051	30	39	39	0	0	1	-360	360	-13.7149	-0.1297	13.9053	-4.3260;
	67	190	0.022	0.107001	0.058	148.68	193.28	193.28	0	0	1	-360	360	-38.7415	-2.4487	39.0708	-1.8197;
	68	173	0.0035	0.0330004	0.53001	357	464.1	464.1	0	0	1	-360	360	-65.2984	-45.9877	65.4428	-11.4882;
	68	174	0.0035	0.0330004	0.53001	458.48	596.02	596.02	0	0	1	-360	360	15.9670	-11.8586	-15.9494	-46.0537;
	70	71	0.008	0.0640007	0.128	150.49	195.64	195.64	0	0	1	-360	360	-69.7753	-3.1486	70.1722	-6.3191;
	71	72	0.012	0.0930011	0.183	195.01	253.51	253.51	0	0	1	-360	360	-80.6345	2.8278	81.4378	-14.7902;
	71	234	0.006	0.0480005	0.092	51.8	67.34	67.34	0	0	1	-360	360	-14.1922	16.5787	14.2314	-25.3101;
	74	76	0.047	0.119001	0.014	126.88	164.95	164.94	0	0	1	-360	360	-30.3196	-2.6751	30.7237	2.1712;
	75	77	0.032	0.174002	0.024	108.02	140.43	140.43	0	0	1	-360	360	-58.2071	0.6883	59.2251	2.2402;
	76	78	0.1	0.253003	0.031	91.27	118.65	118.65	0	0	1	-360	360	17.6200	15.3137	-17.0780	-17.1952;
	76	79	0.022	0.0770009	0.039	167.85	218.2	218.21	0	0	1	-360	360	90.9063	18.8897	-89.1774	-17.0285;
	77	84	0.019	0.144002	0.017	139	180.7	180.7	0	0	1	-360	360	78.4395	7.7319	-77.3701	-1.4716;
	77	86	0.017	0.0920011	0.012	218.68	284.28	284.28	0	0	1	-360	360	135.7860	11.8695	-132.9292	2.2959;
	78	79	0.278	0.427005	0.043	58.28	75.77	75.76	0	0	1	-360	360	3.1989	-9.8560	-3.0026	5.7904;
	79	82	0.022	0.0530006	0.007	68.12	88.55	88.56	0	0	1	-360	360	41.4249	7.3100	-41.0497	-7.1254;
	79	83	0.038	0.0920011	0.012	73.49	95.54	95.54	0	0	1	-360	360	39.1597	3.2948	-38.5941	-3.1529;
	79	84	0.048	0.122001	0.015	74.42	96.75	96.75	0	0	1	-360	360	-26.3579	0.6332	26.6793	-1.3945;
	80	82	0.024	0.0640007	0.007	62.32	81.01	81.02	0	0	1	-360	360	-4.6263	-10.2279	4.6548	9.5989;
	80	83	0.034	0.121001	0.015	30	39	39	0	0	1	-360	360	9.8000	-5.5836	-9.7594	4.2243;
	81	87	0.053	0.135002	0.017	82.88	107.74	107.74	0	0	1	-360	360	-50.7068	3.4105	52.1052	-1.5573;
	81	88	0.002	0.00400005	0.002	118.84	154.49	154.49	0	0	1	-360	360	-12.7271	4.2817	12.7308	-4.4706;
	81	89	0.045	0.354004	0.044	55.01	71.52	71.51	0	0	1	-360	360	20.8642	-2.6611	-20.6644	-0.0642;
	81	90	0.05	0.174002	0.022	77.58	100.86	100.85	0	0	1	-360	360	32.9273	-4.2643	-32.3697	4.0660;
	82	83	0.016	0.0380004	0.004	70.35	91.46	91.46	0	0	1	-360	360	36.3949	-2.4735	-36.1852	2.5674;
	83	85	0.043	0.0640007	0.027	91.09	118.41	118.42	0	0	1	-360	360	35.2144	-17.1030	-34.5779	15.3492;
	84	86	0.019	0.0620007	0.008	160.84	209.09	209.09	0	0	1	-360	360	20.2494	2.8661	-20.1742	-3.4670;
	85	88	0.076	0.130001	0.044	67.92	88.29	88.3	0	0	1	-360	360	24.0980	-10.1682	-23.6062	6.6593;
	85	233	0.044	0.124001	0.015	30	39	39	0	0	1	-360	360	2.2952	-5.1810	-2.2842	3.7114;
	86	87	0.012	0.088001	0.011	131.08	170.4	170.4	0	0	1	-360	360	61.1713	5.6925	-60.7400	-3.6741;
	86	90	0.157	0.400005	0.047	76.81	99.86	99.85	0	0	1	-360	360	44.7572	-4.5213	-41.7614	7.4185;
	88	235	0.074	0.208002	0.026	48.88	63.54	63.54	0	0	1	-360	360	23.9222	-2.4406	-23.4897	1.1406;
	89	90	0.07	0.184002	0.021	30	39	39	0	0	1	-360	360	-6.2408	3.7630	6.2853	-5.6775;
	89	92	0.1	0.274003	0.031	30	39	39	0	0	1	-360	360	-6.4043	-0.5473	6.4474	-2.3590;
	89	93	0.109	0.393005	0.036	30	39	39	0	0	1	-360	360	4.0780	-3.1515	-4.0571	-0.2759;
	90	91	0.142	0.404005	0.05	30	39	39	0	0	1	-360	360	7.8640	-5.8071	-7.7558	1.2832;
	91	93	0.017	0.0420005	0.006	30	39	39	0	0	1	-360	360	-10.8257	-1.2832	10.8464	0.7512;
	94	101	0.0036	0.0199002	0.004	637.85	829.2	829.2	0	0	1	-360	360	-111.5768	1.0363	112.2534	2.4372;
	96	97	0.0001	0.00180002	0.017	1895.76	2464.49	2464.49	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	97	98	0	0.0271003	0	1894.4	2462.73	2462.72	0	0	1	-360	360	77.6962	41.6649	-77.6962	-38.7154;
	97	100	0.0022	0.291503	0	96.42	125.35	125.35	0	0	1	-360	360	22.9407	9.6022	-22.9217	-7.0777;
	97	245	0	0.616307	0	76.05	98.86	98.87	0	0	1	-360	360	-3.8236	0.0280	3.8236	0.0982;
	98	99	0	0.0339004	0	320.7	416.91	416.91	0	0	1	-360	360	-122.7750	-28.6878	122.7750	36.4713;
	98	100	0	0.0582007	0	1255.96	1632.75	1632.75	0	0	1	-360	360	77.9922	26.7822	-77.9922	-21.0661;
	99	245	0	-0.0696992	0	73.75	95.88	95.88	0	0	1	-360	360	3.8236	0.0839	-3.8236	-0.0982;
	102	103	0.036	0.107601	0.117	321.54	418	418	0	0	1	-360	360	-2.5512	-5.6398	2.5553	-2.9536;
	102	104	0.0476	0.141402	0.149	221.65	288.14	288.14	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	104	105	0.0006	0.0197002	0	696.33	905.23	905.23	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	106	107	0.0059	0.0577007	0.095	195.24	253.82	253.81	0	0	1	-360	360	-228.5869	-11.6205	232.2286	38.9156;
	106	113	0.0049	0.0336004	0.208	221.17	287.52	287.52	0	0	1	-360	360	-170.9612	-135.7407	173.5825	134.9626;
	106	147	0.0059	0.0577007	0.095	233.97	304.16	304.16	0	0	1	-360	360	-227.6495	-11.9354	231.2618	38.9422;
	107	109	0.0078	0.0773009	0.126	464.96	604.45	604.45	0	0	1	-360	360	-343.0914	29.8722	353.3572	59.9838;
	107	112	0.0026	0.0193002	0.03	359.5	467.35	467.35	0	0	1	-360	360	110.8628	-68.7878	-110.3785	69.6392;
	108	109	0.0076	0.0752009	0.122	378.09	491.51	491.52	0	0	1	-360	360	-347.6903	19.2875	358.0874	72.1825;
	108	112	0.0021	0.0186002	0.03	515.04	669.55	669.55	0	0	1	-360	360	123.3426	-111.3867	-122.6965	114.3899;
	109	111	0.0016	0.0164002	0.026	358.15	465.59	465.6	0	0	1	-360	360	353.9166	127.3116	-351.6063	-106.1192;
	109	130	0.0017	0.0165002	0.026	262.02	340.62	340.63	0	0	1	-360	360	161.7316	52.9357	-161.2279	-50.5705;
	109	146	0.0079	0.0793009	0.127	512.99	666.89	666.89	0	0	1	-360	360	362.4730	102.7226	-350.9478	1.3699;
	109	147	0.0078	0.0784009	0.125	412.96	536.85	536.85	0	0	1	-360	360	349.1347	59.6941	-339.1081	29.2994;
	112	116	0.0017	0.0117001	0.289	691.78	899.32	899.31	0	0	1	-360	360	-433.3842	-564.2733	442.4142	597.5073;
	112	147	0.0026	0.0193002	0.03	313.8	407.94	407.94	0	0	1	-360	360	-107.3832	68.9360	107.8463	-68.2416;
	112	148	0.0021	0.0186002	0.03	184.72	240.13	240.14	0	0	1	-360	360	99.6622	133.0121	-99.0266	-130.0776;
	113	114	0.0043	0.0293003	0.18	228.68	297.28	297.28	0	0	1	-360	360	-95.7562	-21.1152	96.1758	6.6238;
	113	163	0.0039	0.0381004	0.258	165.71	215.43	215.42	0	0	1	-360	360	-77.8264	-113.8474	78.4941	94.6048;
	114	115	0.0091	0.0623007	0.385	278.05	361.47	361.46	0	0	1	-360	360	-246.6741	-43.6257	252.4281	43.6475;
	115	116	0.0125	0.089001	0.54001	369.45	480.29	480.29	0	0	1	-360	360	79.9129	-39.0860	-79.1571	-13.5616;
	115	131	0.0056	0.0390004	0.95301	672.87	874.73	874.73	0	0	1	-360	360	-383.1853	-21.3247	390.8939	-29.2162;
	116	119	0.0015	0.0114001	0.284	519.3	675.08	675.09	0	0	1	-360	360	40.2096	-22.0715	-40.1864	-8.3169;
	116	160	0.0005	0.00340004	0.021	1044.25	1357.53	1357.53	0	0	1	-360	360	193.3581	-216.0442	-192.9698	216.4119;
	116	165	0.0007	0.0151002	0.126	1651.31	2146.71	2146.7	0	0	1	-360	360	-427.8632	-157.5344	429.2020	172.5037;
	116	167	0.0005	0.00340004	0.021	737.11	958.25	958.24	0	0	1	-360	360	-176.3179	-251.4597	176.7536	252.1426;
	117	160	0.0004	0.0202002	0	1489.09	1935.82	1935.82	0	0	1	-360	360	-770.8395	113.2763	773.0349	-2.4083;
	117	167	0.0004	0.0202002	0	1766.78	2296.81	2296.81	0	0	1	-360	360	-834.7153	108.6781	837.2779	20.7345;
	118	151	0.0562	0.224803	0.081	139.29	181.08	181.08	0	0	1	-360	360	6.9025	-14.1349	-6.8211	6.0437;
	119	120	0.012	0.083601	0.123	139.41	181.23	181.23	0	0	1	-360	360	-118.6431	-0.2730	120.2168	-2.1702;
	119	121	0.0152	0.113201	0.68401	185.06	240.58	240.58	0	0	1	-360	360	-93.9708	-0.5427	95.4036	-61.0030;
	119	124	0.0468	0.336904	0.51901	90.55	117.71	117.72	0	0	1	-360	360	-47.7255	-10.1785	48.8528	-36.3500;
	119	125	0.043	0.303103	0.46301	106.73	138.75	138.75	0	0	1	-360	360	-71.8907	-12.4335	74.0175	-23.1649;
	119	126	0.0489	0.349204	0.53801	313.25	407.23	407.23	0	0	1	-360	360	-80.4864	-10.9670	83.5763	-25.7299;
	119	161	0.0013	0.0089001	0.119	260.68	338.88	338.88	0	0	1	-360	360	93.5075	-63.6131	-93.3623	51.7508;
	120	125	0.0291	0.226703	0.342	89.84	116.79	116.79	0	0	1	-360	360	-54.3469	-9.8917	55.1470	-21.7094;
	121	122	0.006	0.0570006	0.76701	381.09	495.41	495.42	0	0	1	-360	360	-289.6635	-33.1713	294.5293	-2.0689;
	122	124	0.0075	0.0773009	0.119	187.1	243.23	243.23	0	0	1	-360	360	141.7466	26.0208	-140.2902	-23.6150;
	122	128	0.0127	0.090901	0.135	133.01	172.91	172.91	0	0	1	-360	360	-19.6677	-37.7922	19.8208	23.7714;
	124	125	0.0085	0.0588007	0.087	239.45	311.28	311.29	0	0	1	-360	360	-88.2576	-56.3366	89.1229	53.0216;
	124	128	0.0218	0.151102	0.223	156.93	204.01	204.01	0	0	1	-360	360	-85.0149	-33.5208	86.6485	20.5397;
	125	126	0.0073	0.0504006	0.074	269.74	350.67	350.66	0	0	1	-360	360	-134.4946	20.5551	135.7255	-20.2598;
	127	157	0.0523	0.152602	0.074	169.08	219.8	219.8	0	0	1	-360	360	109.8698	67.0822	-102.4464	-53.2890;
	127	158	0.1371	0.391904	0.076	96.94	126.03	126.02	0	0	1	-360	360	52.7893	10.7410	-49.3687	-9.3252;
	131	132	0.0137	0.0957011	0.141	301.09	391.42	391.42	0	0	1	-360	360	-26.6134	9.7059	26.7384	-24.3629;
	132	140	0.0055	0.0288003	0.19	233.97	304.16	304.16	0	0	1	-360	360	102.9702	-3.3991	-102.4322	-14.3309;
	133	135	0.1746	0.316104	0.04	116.33	151.23	151.23	0	0	1	-360	360	-19.1224	48.3533	23.5722	-44.4579;
	133	162	0.0804	0.305404	0.045	189.53	246.39	246.39	0	0	1	-360	360	-47.3902	44.0940	50.4832	-37.1376;
	134	140	0.011	0.0568006	0.388	275.91	358.68	358.68	0	0	1	-360	360	-68.7068	-38.2946	69.2427	0.1078;
	136	138	0.0008	0.00980011	0.069	1236.3	1607.19	1607.19	0	0	1	-360	360	115.8827	-7.6266	-115.7239	4.8972;
	137	139	0.0066	0.0448005	0.277	190.95	248.24	248.24	0	0	1	-360	360	92.4223	5.8702	-91.6390	-20.7619;
	141	143	0.0024	0.0326004	0.236	813.08	1057.01	1057	0	0	1	-360	360	468.9570	16.4423	-463.5613	33.8800;
	141	144	0.0018	0.0245003	1.66202	880.76	1144.99	1144.99	0	0	1	-360	360	-548.6001	-38.9294	554.1518	-50.1164;
	142	143	0.0044	0.0514006	3.59704	631.95	821.54	821.54	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000;
	144	145	0.0002	0.0123001	0	869.61	1130.49	1130.49	0	0	1	-360	360	-554.1518	50.1164	554.7715	-12.0038;
	146	148	0.0018	0.0178002	0.029	413.69	537.8	537.8	0	0	1	-360	360	88.1513	-85.2294	-87.8352	85.8658;
	151	152	0.0669	0.484306	0.063	92.29	119.97	119.98	0	0	1	-360	360	14.9749	2.6513	-14.8105	-7.8998;
	151	153	0.0558	0.221003	0.031	57.58	74.86	74.85	0	0	1	-360	360	-32.9999	-8.6951	33.6004	7.6794;
	152	153	0.0807	0.333104	0.049	190.09	247.11	247.12	0	0	1	-360	360	-43.1162	-10.4058	44.6901	11.7137;
	152	154	0.0739	0.307104	0.043	53.06	68.97	68.98	0	0	1	-360	360	-33.5479	11.7994	34.5367	-11.8816;
	152	155	0.1799	0.501706	0.069	112.67	146.47	146.47	0	0	1	-360	360	-61.1372	18.6263	68.8424	-4.3571;
	154	155	0.0904	0.362604	0.048	205.3	266.89	266.89	0	0	1	-360	360	-61.7279	0.9728	65.3134	8.4410;
	154	158	0.077	0.309204	0.054	84.66	110.06	110.06	0	0	1	-360	360	3.3418	-7.5563	-3.3133	2.3987;
	155	156	0.0251	0.0829009	0.047	195.09	253.62	253.62	0	0	1	-360	360	90.8213	29.2329	-88.7205	-27.2787;
	156	157	0.0222	0.084701	0.05	282.62	367.4	367.41	0	0	1	-360	360	150.5586	27.3105	-145.4032	-12.4644;
	157	158	0.0498	0.185502	0.029	104	135.21	135.2	0	0	1	-360	360	17.4846	-25.1260	-17.0099	24.1332;
	157	159	0.0061	0.0290003	0.084	382.92	497.8	497.8	0	0	1	-360	360	-173.6315	-73.2138	175.9625	76.3385;
	160	166	0.0004	0.00830009	0.115	1184.05	1539.27	1539.27	0	0	1	-360	360	-647.7984	-214.0036	649.4986	236.5170;
	163	164	0.0025	0.0245003	0.164	318.33	413.84	413.83	0	0	1	-360	360	-202.0861	-109.6020	203.3114	104.0134;
	165	167	0.0007	0.0086001	0.115	1163.93	1513.1	1513.11	0	0	1	-360	360	703.4436	171.4849	-700.1876	-144.2860;
	166	167	0.0007	0.0086001	0.115	1662.55	2161.32	2161.31	0	0	1	-360	360	484.2782	176.4608	-482.6201	-168.8909;
	168	187	0.033	0.0950011	0	30	39	39	0	0	1	-360	360	10.7134	-4.4293	-10.6701	4.5540;
	168	188	0.046	0.0690008	0	46.39	60.31	60.31	0	0	1	-360	360	-5.8433	4.0970	5.8662	-4.0626;
	169	210	0.0004	0.00220003	6.20007	1256.09	1632.92	1632.92	0	0	1	-360	360	542.9539	-328.9584	-541.8937	-353.8899;
	170	171	0.003	0.0480005	0	1669.59	2170.47	2170.47	0	0	1	-360	360	745.3658	268.8973	-728.0298	8.4806;
	170	204	0.001	0.0610007	0	1428.34	1856.84	1856.84	0	0	1	-360	360	578.3087	224.3971	-574.7673	-8.3658;
	171	204	0.002	0.0090001	0	141.43	183.87	183.86	0	0	1	-360	360	-40.8071	-77.6758	40.9749	78.4311;
	172	184	0.045	0.0630007	0	60	78	78	0	0	1	-360	360	0.9730	-3.3137	-0.9678	3.3210;
	172	187	0.048	0.127001	0	30	39	39	0	0	1	-360	360	4.1996	1.5912	-4.1903	-1.5664;
	173	198	0.0031	0.0286003	0.50001	523.99	681.19	681.19	0	0	1	-360	360	42.8733	-26.9853	-42.8223	-28.3767;
	173	242	0.0024	0.0355004	0.36	261.83	340.39	340.38	0	0	1	-360	360	-108.3161	38.4734	108.6416	-73.2877;
	174	198	0.0031	0.0286003	0.50001	393.74	511.86	511.86	0	0	1	-360	360	-51.1340	-65.7956	51.2507	11.7552;
	175	176	0.014	0.0400005	0.004	128.19	166.65	166.65	0	0	1	-360	360	-75.4213	-13.4446	76.2716	15.4812;
	175	189	0.03	0.0810009	0.01	86.21	112.08	112.07	0	0	1	-360	360	-26.9996	5.0460	27.2356	-5.3783;
	176	177	0.01	0.0600007	0.009	152.96	198.85	198.85	0	0	1	-360	360	-99.3882	-7.1127	100.3821	12.1633;
	176	190	0.015	0.0400005	0.006	188.92	245.6	245.6	0	0	1	-360	360	-17.7420	-21.6713	17.8579	21.3747;
	177	182	0.009	0.0460005	0.025	114.17	148.43	148.42	0	0	1	-360	360	74.7498	2.0396	-74.2605	-2.0946;
	177	189	0.02	0.0730008	0.008	156.59	203.56	203.57	0	0	1	-360	360	90.7048	16.7037	-89.0502	-11.4658;
	177	190	0.034	0.109001	0.032	86.75	112.78	112.78	0	0	1	-360	360	48.1254	-11.1384	-47.3311	10.4036;
	178	179	0.076	0.135002	0.009	30	39	39	0	0	1	-360	360	-3.2451	-0.5503	3.2538	-0.2705;
	178	189	0.04	0.102001	0.005	62.22	80.89	80.89	0	0	1	-360	360	-30.0152	-10.8531	30.4529	11.4943;
	179	189	0.081	0.128001	0.014	47.23	61.4	61.4	0	0	1	-360	360	-19.4899	-4.2198	19.8312	3.4256;
	180	183	0.124	0.183002	0	61.93	80.51	80.51	0	0	1	-360	360	-9.4394	29.4710	10.5043	-27.8994;
	182	190	0.01	0.0590007	0.008	106.96	139.04	139.05	0	0	1	-360	360	34.3568	-11.2066	-34.2289	11.1467;
	183	184	0.046	0.0680008	0	79.64	103.54	103.53	0	0	1	-360	360	7.1103	-5.7290	-7.0732	5.7838;
	184	185	0.302	0.446005	0	30	39	39	0	0	1	-360	360	8.0410	-4.3486	-7.7974	4.7084;
	185	186	0.073	0.0930011	0	62.39	81.1	81.11	0	0	1	-360	360	4.4753	-11.8574	-4.3614	12.0026;
	185	187	0.24	0.421005	0	30	39	39	0	0	1	-360	360	-7.9862	5.2647	8.1997	-4.8902;
	191	194	0.0139	0.0778009	0.086	209.05	271.77	271.77	0	0	1	-360	360	-65.4385	50.9220	66.4191	-54.1215;
	193	194	0.0017	0.0185002	0.02	392.45	510.19	510.19	0	0	1	-360	360	270.1119	-1.2675	-268.8527	13.0077;
	193	221	0.0015	0.0108001	0.002	214.82	279.26	279.27	0	0	1	-360	360	-18.6644	-0.6615	18.6697	0.5027;
	194	195	0.0045	0.0249003	0.026	310.6	403.78	403.78	0	0	1	-360	360	157.7983	16.4219	-156.6387	-12.5217;
	195	196	0.004	0.0497006	0.018	252.27	327.95	327.95	0	0	1	-360	360	-10.5137	-87.1990	10.8298	89.3247;
	196	197	0	0.0456005	0	105.94	137.72	137.72	0	0	1	-360	360	16.0378	31.2348	-16.0378	-30.6972;
	196	199	0.0027	0.0395005	0.83201	212.81	276.65	276.65	0	0	1	-360	360	-31.1567	-2.1991	31.2258	-82.5243;
	197	199	0.0037	0.0484006	0.43	165.68	215.38	215.38	0	0	1	-360	360	-41.7814	-15.8742	41.8462	-26.9804;
	198	216	0.0003	0.00180002	5.20006	796.74	1035.76	1035.76	0	0	1	-360	360	-166.1059	-227.2530	166.1907	-351.7646;
	199	200	0.001	0.0295003	0.50301	438.76	570.39	570.39	0	0	1	-360	360	67.7067	-0.0032	-67.6551	-49.1381;
	199	217	0.0016	0.00460005	0.402	455.92	592.69	592.7	0	0	1	-360	360	-308.0224	42.5636	309.5803	-78.9811;
	200	202	0.0003	0.00130001	1.00001	675.44	878.08	878.07	0	0	1	-360	360	358.6330	42.1619	-358.2214	-140.0739;
	203	204	0.01	0.0640007	0.48001	478.2	621.66	621.66	0	0	1	-360	360	-136.5708	79.9135	139.4504	-108.5373;
	203	205	0.0019	0.00810009	0.86001	766.09	995.91	995.92	0	0	1	-360	360	-76.9488	-205.0280	77.5367	117.9141;
	207	208	0.0019	0.0087001	1.28001	962.9	1251.77	1251.77	0	0	1	-360	360	-225.9380	-101.2793	226.8462	-34.8582;
	207	213	0.0013	0.0288003	0.81001	482.2	626.86	626.86	0	0	1	-360	360	-0.6649	-28.2825	0.6679	-59.4796;
	210	216	0.0001	0.000600007	3.57004	1566.78	2036.81	2036.81	0	0	1	-360	360	-389.3540	-593.3834	389.6319	198.3954;
	213	214	0.0002	0.0259003	0.144	358.86	466.51	466.52	0	0	1	-360	360	8.0299	111.8234	-8.0033	-123.4854;
	214	217	0.0002	0.000600007	0.80001	799.38	1039.19	1039.19	0	0	1	-360	360	-247.4807	-25.6255	247.6014	-55.5386;
	219	230	0.0003	0.00430005	0.009	69.11	89.84	89.84	0	0	1	-360	360	-31.4397	-28.7994	31.4449	27.9292;
	222	223	0.0127	0.0355004	0	114.77	149.2	149.2	0	0	1	-360	360	59.2950	27.7123	-58.7613	-26.2205;
	222	224	0.0326	0.180402	0	115.71	150.42	150.42	0	0	1	-360	360	21.2524	17.2615	-21.0127	-15.9349;
	223	225	0.0195	0.0551006	0	122.05	158.67	158.67	0	0	1	-360	360	58.7613	26.2205	-57.9419	-23.9049;
	224	225	0.0157	0.0732008	0	87.12	113.26	113.26	0	0	1	-360	360	16.9970	3.8891	-16.9466	-3.6537;
	224	226	0.036	0.211902	0	47.64	61.94	61.93	0	0	1	-360	360	7.0938	-0.6379	-7.0745	0.7516;
	225	226	0.0268	0.128501	0	30	39	39	0	0	1	-360	360	1.8294	-3.7520	-1.8244	3.7759;
	226	227	0.0428	0.121501	0	70.64	91.84	91.83	0	0	1	-360	360	44.1603	-21.7680	-43.0608	24.8893;
	227	228	0.0351	0.100401	0	30	39	39	0	0	1	-360	360	6.1285	-1.4977	-6.1140	1.5392;
	228	229	0.0616	0.185702	0	52.45	68.19	68.18	0	0	1	-360	360	-21.3538	-14.7995	21.7862	16.1030;
	266	270	0.0008	0.00348004	0	137.65	178.94	178.94	0	0	1	-360	360	21.6330	0.7332	-21.6295	-0.7176;
	267	273	0.07622	0.432865	0	30	39	39	0	0	1	-360	360	-5.7839	-0.9583	5.8101	1.1071;
	267	273	0.07622	0.432865	0	30	39	39	0	0	1	-360	360	-5.7839	-0.9583	5.8101	1.1071;
	267	274	0.0537	0.0702608	0	30	39	39	0	0	1	-360	360	6.9862	2.4320	-6.9568	-2.3935;
	268	271	0.11118	0.493326	0	30	39	39	0	0	1	-360	360	-7.8894	-1.6281	7.9618	1.9496;
	268	271	0.11118	0.493326	0	30	39	39	0	0	1	-360	360	-7.8894	-1.6281	7.9618	1.9496;
	268	272	0.0558	0.246663	0	30	39	39	0	0	1	-360	360	-6.8712	-1.2832	6.8986	1.4042;
	268	291	0.07378	0.0635207	0	30	39	39	0	0	1	-360	360	4.1776	1.4884	-4.1631	-1.4758;
	269	291	0.03832	0.0289403	0	30	39	39	0	0	1	-360	360	-4.1555	-1.4701	4.1631	1.4758;
	271	272	0.05558	0.246663	0	30	39	39	0	0	1	-360	360	8.9842	2.3327	-8.9378	-2.1265;
	273	299	0.23552	0.990371	0	30	39	39	0	0	1	-360	360	3.6412	1.3329	-3.6064	-1.1865;
	274	276	1.1068	0.952791	0	30	39	39	0	0	1	-360	360	0.9055	0.3310	-0.8951	-0.3220;
	3	1	0	0.0520006	0	508.3	660.79	660.79	0.947	0	1	-360	360	5.5298	40.3723	-5.5298	-39.5831;
	247	1	0	0.0195302	0	725.63	943.33	943.32	1	0	1	-360	360	470.2984	151.0606	-470.2984	-107.8605;
	3	2	0	0.0520006	0	243.48	316.53	316.52	0.956	0	1	-360	360	-67.7539	7.6631	67.7539	-5.4112;
	248	2	0.001	0.0146002	0	801.39	1041.81	1041.81	1	0	1	-360	360	620.9770	110.8701	-617.3724	-58.2419;
	3	4	0	0.00500006	0	1098.54	1428.11	1428.1	0.971	0	1	-360	360	440.3350	-144.9667	-440.3350	155.2922;
	249	3	0	0.0105401	0	1993.52	2591.58	2591.58	1	0	1	-360	360	1198.7062	444.9146	-1198.7062	-282.0187;
	7	5	0	0.0390004	0	442.61	575.39	575.39	0.948	0	1	-360	360	39.2005	63.2577	-39.2005	-61.2609;
	7	6	0	0.0390004	0	262.88	341.74	341.74	0.959	0	1	-360	360	-73.6525	2.4351	73.6525	-0.4314;
	301	8	0	0.000110001	0	30	39	39	1	0	1	-360	360	-3.9729	-1.9584	3.9729	1.9584;
	10	11	0	0.089001	0	231	300.31	300.3	1.046	0	1	-360	360	-27.9208	-35.7490	27.9208	37.6892;
	12	10	0	0.0530006	0	194.69	253.1	253.1	0.985	0	1	-360	360	115.6369	-11.8704	-115.6369	18.9170;
	302	10	0	0.000110001	0	41.52	53.97	53.98	1	0	1	-360	360	-3.9567	14.2958	3.9567	-14.2955;
	250	11	0	0.0192302	0	290.47	377.62	377.61	1	0	1	-360	360	235.3730	55.9613	-235.3730	-45.0187;
	251	12	0	0.0312004	0	649.65	844.54	844.55	1	0	1	-360	360	380.0143	214.3292	-380.0143	-160.4876;
	16	15	0.001	0.0380004	0	780.8	1015.04	1015.04	0.971	0	1	-360	360	263.7907	92.0161	-263.1103	-66.1588;
	15	17	0.0194	0.0311004	0	831.64	1081.13	1081.13	0.9561	0	1	-360	360	202.3033	-57.2971	-195.0553	68.9165;
	252	17	0	0.0165402	0	598.22	777.69	777.69	0.942	0	1	-360	360	339.9565	306.6293	-339.9565	-278.7238;
	20	19	0	0.0140002	0	733.93	954.1	954.11	0.952	0	1	-360	360	480.2143	195.1279	-480.2143	-159.1220;
	303	19	0	0.000110001	0	30	39	39	1	0	1	-360	360	-8.6612	-4.9556	8.6612	4.9558;
	23	22	0	0.0640007	0	393.02	510.93	510.93	0.943	0	1	-360	360	57.3785	26.8920	-57.3785	-24.6280;
	253	22	0	0.0230003	0	255.74	332.46	332.46	1	0	1	-360	360	188.8021	6.9651	-188.8021	0.4737;
	254	23	0	0.0289003	0	640.17	832.22	832.22	1	0	1	-360	360	416.0914	109.7957	-416.0914	-59.2229;
	27	28	0	0.0630007	0	245.87	368.81	319.63	1	0	1	-360	360	-105.9647	-28.3059	105.9647	35.3876;
	30	29	0	0.0470005	0	341.56	444.03	444.03	1.01	0	1	-360	360	96.5549	38.8274	-96.5549	-33.8549;
	31	266	6e-05	0.000460005	0	113.19	147.15	147.15	1.00367	0	1	-360	360	62.0481	14.8896	-62.0458	-14.8717;
	255	33	0	0.0315904	0	690.67	897.86	897.87	0.965	0	1	-360	360	501.3331	117.7330	-501.3331	-46.9668;
	35	36	0	0.0290003	0	401.7	602.54	522.21	1	0	1	-360	360	-163.3387	-63.6329	163.3387	71.8957;
	39	38	0	0.0200002	0	367.04	477.16	477.15	1.008	0	1	-360	360	231.4080	38.9206	-231.4080	-28.6102;
	256	38	0	0.181812	0	144.25	187.52	187.52	0.942	0	1	-360	360	39.0811	30.7647	-39.0811	-26.8856;
	39	40	0	0.0210002	0	640.72	832.94	832.94	1	0	1	-360	360	-237.6590	-47.6327	237.6590	59.0007;
	257	43	0	0.0124001	0	596.01	774.81	774.81	1	0	1	-360	360	463.0110	19.3197	-463.0110	4.8052;
	258	48	0	0.196072	0	166.01	215.81	215.81	0.942	0	1	-360	360	46.6773	19.7579	-46.6773	-15.2579;
	259	49	0	0.0534706	0	243.01	315.92	315.91	0.95	0	1	-360	360	169.6662	81.4706	-169.6662	-65.0742;
	54	53	0	0.0590007	0	162.61	211.39	211.39	0.975	0	1	-360	360	27.9702	95.6931	-27.9702	-90.3441;
	260	53	0	0.0238003	0	615.02	799.53	799.53	1	0	1	-360	360	406.3587	108.9181	-406.3587	-67.9685;
	261	54	0	0.0321404	0	544.43	707.76	707.76	0.95	0	1	-360	360	406.3891	133.9099	-406.3891	-80.9583;
	55	56	0	0.0380004	0	281.67	366.17	366.17	1.017	0	1	-360	360	-175.2318	-15.1024	175.2318	28.2964;
	304	55	0	0.000110001	0	41.25	53.63	53.62	1	0	1	-360	360	0.9282	13.2923	-0.9282	-13.2921;
	180	57	0	0.0980011	0	55.72	72.44	72.44	1.03	0	1	-360	360	-29.5914	12.9562	29.5914	-11.9833;
	262	59	0	0.0689608	0	178.95	232.63	232.63	0.9565	0	1	-360	360	118.6132	-10.4717	-118.6132	19.4616;
	61	62	0	0.0244003	0	333.75	433.88	433.88	1	0	1	-360	360	-226.5684	-62.3140	226.5684	75.6278;
	305	63	0	0.000110001	0	44.12	57.36	57.36	1	0	1	-360	360	1.2815	-9.6783	-1.2815	9.6784;
	68	73	0	0.0200002	0	287.48	373.72	373.72	1	0	1	-360	360	210.1260	78.3813	-210.1260	-69.2535;
	306	69	0	0.000110001	0	592.82	770.66	770.67	1	0	1	-360	360	382.2648	85.5743	-382.2648	-85.4137;
	70	81	0	0.0480005	0	122.33	159.02	159.03	1	0	1	-360	360	69.7753	3.1486	-69.7753	-0.7668;
	71	83	0	0.0480005	0	121.8	158.34	158.34	1	0	1	-360	360	24.6545	-13.0874	-24.6545	13.4642;
	72	78	0	0.0460005	0	211.79	275.33	275.33	1.015	0	1	-360	360	43.4263	-25.8357	-43.4263	27.0512;
	307	76	0	0.000110001	0	227.55	295.81	295.82	1	0	1	-360	360	155.7953	36.4000	-155.7953	-36.3746;
	308	77	0	0.000110001	0	455.27	591.86	591.85	1	0	1	-360	360	288.4599	21.9249	-288.4599	-21.8417;
	309	80	0	0.000110001	0	100.99	131.29	131.29	1	0	1	-360	360	68.5321	-15.8061	-68.5321	15.8115;
	310	88	0	0.000110001	0	151.49	196.94	196.94	1	0	1	-360	360	119.6525	-0.2359	-119.6525	0.2519;
	93	186	0	0.149002	0	30	39	39	0.967	0	1	-360	360	-24.0368	-0.4753	24.0368	1.3020;
	100	94	0	0.0280003	0	634.15	824.39	824.4	1	0	1	-360	360	-111.5768	6.2987	111.5768	-1.0363;
	95	103	0.0052	0.0174002	0	458.64	596.23	596.23	1.01	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000;
	138	96	0	0.0160002	0	1114.18	1448.44	1448.43	0.9686	0	1	-360	360	102.7680	-11.3761	-102.7680	13.7458;
	98	243	0	0.0230003	0	210.28	315.43	273.36	1	0	1	-360	360	35.1400	10.6665	-35.1400	-10.2185;
	311	98	0	0.000110001	0	2815.95	3660.74	3660.73	1	0	1	-360	360	-0.0000	0.0000	-0.0000	0.0000;
	99	244	0	0.0230003	0	212.96	319.44	276.85	1	0	1	-360	360	-36.3466	12.8984	36.3466	-12.4196;
	101	136	0.0005	0.0195002	0	316.27	411.15	411.15	1	0	1	-360	360	-200.9891	-7.0077	201.2906	18.7653;
	139	103	0.0012	0.0396005	0	295.28	383.86	383.86	0.975	0	1	-360	360	91.6390	20.7619	-91.4986	-16.1293;
	312	103	0	0.000110001	0	412.72	536.53	536.54	1	0	1	-360	360	-0.0000	0.0000	-0.0000	0.0000;
	313	104	0	0.000110001	0	246.45	320.38	320.39	1	0	1	-360	360	-0.0000	0.0000	-0.0000	0.0000;
	105	106	0	0.0400005	0	436.25	654.37	567.12	1	0	1	-360	360	-302.2069	-76.9138	302.2069	127.7191;
	105	108	0	0.110001	0	82.59	123.88	107.37	1	0	1	-360	360	-224.3477	-19.2535	224.3477	92.0992;
	105	111	0.0198	0.168802	0	129.45	194.17	168.29	1	0	1	-360	360	-247.5893	51.0677	264.1165	89.8328;
	105	136	0.005	0.0500006	0	771.94	1157.92	1003.52	1	0	1	-360	360	374.4552	99.8831	-364.6468	-1.7979;
	105	137	0.0077	0.0538006	0	685.68	1028.52	891.38	1	0	1	-360	360	93.3127	12.0915	-92.4223	-5.8702;
	105	148	0.0165	0.115701	0	135.73	203.59	176.45	1	0	1	-360	360	-179.8836	4.7205	186.8618	44.2119;
	109	110	0	0.0180002	0	550.4	715.52	715.52	1.0522	0	1	-360	360	-279.7710	-145.2989	279.7710	165.4681;
	109	129	0	0.0140002	0	752.36	978.06	978.07	1.0522	0	1	-360	360	-379.6338	-185.1385	379.6338	213.2977;
	263	109	0	0.0193002	0	1662.88	2161.74	2161.74	1	0	1	-360	360	1279.2957	470.1562	-1279.2957	-144.3930;
	111	149	0.001	0.0402005	0	431.11	560.44	560.44	1.05	0	1	-360	360	87.4898	16.2863	-87.3961	-12.5217;
	112	150	0.0002	0.0101001	0	1583.72	2375.58	2058.84	1	0	1	-360	360	674.1802	178.2961	-673.1287	-125.1939;
	142	116	0.0013	0.0384004	0	386.29	502.17	502.18	0.98	0	1	-360	360	245.4016	50.4231	-244.6684	-28.7648;
	314	117	0	0.000110001	0	1269.26	1650.04	1650.04	1	0	1	-360	360	-840.8697	347.8336	840.8697	-347.0106;
	161	118	0.0003	0.0131001	0	214.72	279.14	279.14	1.05	0	1	-360	360	-130.6654	-134.5859	130.7727	139.2730;
	264	118	0	0.0167002	0	1071.37	1392.79	1392.78	1	0	1	-360	360	694.4263	288.7810	-694.4263	-203.0829;
	120	153	0.0024	0.0603007	0	235.45	306.08	306.08	0.975	0	1	-360	360	78.4285	22.8595	-78.2905	-19.3931;
	315	120	0	0.000110001	0	401.69	522.2	522.2	1	0	1	-360	360	280.1531	65.2219	-280.1531	-65.1394;
	121	154	0.0024	0.0498006	0	225.92	293.7	293.7	1	0	1	-360	360	141.4064	71.2552	-140.8251	-59.1926;
	122	123	0	0.083301	0	293.26	381.24	381.24	1.035	0	1	-360	360	-34.2363	-13.2090	34.2363	14.3123;
	122	127	0.0013	0.0371004	0	320.17	416.23	416.22	0.9565	0	1	-360	360	223.0127	-28.0546	-222.4610	43.8001;
	316	122	0	0.000110001	0	1038.72	1350.33	1350.34	1	0	1	-360	360	690.4154	-20.8945	-690.4154	21.3764;
	124	159	0.0005	0.0182002	0	440.63	572.82	572.82	1	0	1	-360	360	242.0205	136.5872	-241.6453	-122.9314;
	317	125	0	0.000110001	0	113.08	147	147	1	0	1	-360	360	83.7928	28.7102	-83.7928	-28.7024;
	318	126	0	0.000110001	0	334.31	434.6	434.6	1	0	1	-360	360	219.3018	-45.9398	-219.3018	45.9897;
	319	128	0	0.000110001	0	169.64	220.54	220.53	1	0	1	-360	360	106.4693	44.3237	-106.4693	-44.3110;
	130	149	0.001	0.0392004	0	257.86	335.22	335.22	1.05	0	1	-360	360	161.2279	50.5705	-160.8997	-37.7086;
	320	131	0	0.000110001	0	566.05	735.87	735.86	1	0	1	-360	360	380.4199	-10.8240	-380.4199	10.9670;
	132	162	0.0027	0.0639007	0	178.39	231.91	231.91	1.073	0	1	-360	360	88.7259	-27.5068	-88.4795	33.3379;
	321	132	0	0.000110001	0	326.38	424.3	424.29	1	0	1	-360	360	218.4344	-55.2175	-218.4344	55.2688;
	134	135	0.0008	0.0256003	0	135.37	175.97	175.98	1.05	0	1	-360	360	94.2587	18.5950	-94.1802	-16.0822;
	143	134	0.0009	0.0231003	0	617.86	803.21	803.22	0.956	0	1	-360	360	214.8569	37.9404	-214.4511	-27.5252;
	322	135	0	0.000110001	0	30	39	39	1	0	1	-360	360	0.7913	-12.9406	-0.7913	12.9408;
	265	145	0	0.0154002	0	717.64	932.93	932.93	1	0	1	-360	360	554.7715	139.3124	-554.7715	-90.3512;
	323	149	0	0.000110001	0	288.63	375.22	375.22	1.1	0	1	-360	360	208.0063	44.5364	-208.0063	-44.4766;
	324	150	0	0.000110001	0	236.47	307.42	307.41	1	0	1	-360	360	5.6506	133.5912	-5.6506	-133.5692;
	325	155	0	0.000110001	0	366.46	476.4	476.4	1	0	1	-360	360	229.7252	37.1699	-229.7252	-37.1161;
	326	156	0	0.000110001	0	133.75	173.87	173.88	1	0	1	-360	360	88.4193	11.4321	-88.4193	-11.4234;
	327	164	0	0.000110001	0	273.21	355.18	355.17	1	0	1	-360	360	203.3114	104.0654	-203.3114	-104.0134;
	328	165	0	0.000110001	0	1634.54	2124.9	2124.9	1	0	1	-360	360	1188.2913	368.1032	-1188.2913	-366.6004;
	329	166	0	0.000110001	0	1529.28	1988.06	1988.06	1	0	1	-360	360	1189.1245	437.0282	-1189.1245	-435.4691;
	168	189	0	0.252003	0	30	39	39	1.03	0	1	-360	360	-11.5305	-1.5703	11.5305	1.9241;
	169	208	0	0.0626007	0	46.98	70.47	61.07	1	0	1	-360	360	-34.4109	8.2873	34.4109	-7.5829;
	169	219	0	0.0275003	0	249.56	374.35	324.43	1	0	1	-360	360	-31.4397	121.7333	31.4397	-117.8284;
	330	169	0	0.000110001	0	596.97	776.06	776.06	1	0	1	-360	360	477.1033	-31.7286	-477.1033	31.9545;
	331	170	0	0.000110001	0	2869.69	3730.6	3730.6	1	0	1	-360	360	1787.8984	547.1442	-1787.8984	-543.6088;
	172	175	0	0.237003	0	30	39	39	1.03	0	1	-360	360	-5.1726	1.7224	5.1726	-1.6501;
	174	191	0.0008	0.0366004	0	436.69	567.69	567.7	0.985	0	1	-360	360	67.0834	111.8493	-66.9622	-106.3053;
	175	246	0.0001	0.0200002	0	105.05	136.57	136.57	1	-11.4	1	-360	360	87.7565	7.2013	-87.7485	-5.5953;
	177	181	0.332	0.688008	0	23.11	34.67	30.04	1	0	1	-360	360	11.4463	-2.6593	-11.0012	3.5818;
	188	177	0.026	0.211002	0	74.53	96.89	96.89	1.03	0	1	-360	360	-42.0476	-8.3155	42.5429	12.3353;
	332	177	0	0.000110001	0	596.34	775.24	775.24	1	0	1	-360	360	428.7426	49.5901	-428.7426	-49.3912;
	179	227	0	0.220003	0	66.91	86.98	86.98	1	0	1	-360	360	-9.4640	-6.9323	9.4640	7.2573;
	181	190	0	0.128001	0	45.58	59.25	59.25	1.01	0	1	-360	360	-25.1007	-15.9324	25.1007	17.0885;
	183	246	0.02	0.204002	0	132.22	171.89	171.89	1.05	0	1	-360	360	-86.1426	10.7854	87.7485	5.5953;
	190	191	0.003	0.0122001	0	560.92	729.19	729.2	1	0	1	-360	360	-131.8077	-52.9718	132.4007	55.3833;
	192	193	0.0025	0.0380004	0	378.36	491.87	491.87	1	0	1	-360	360	274.2213	41.9427	-272.3344	-13.2617;
	333	192	0	0.000110001	0	415.18	539.73	539.73	1	0	1	-360	360	274.2213	42.0257	-274.2213	-41.9427;
	196	198	0.0005	0.0177002	0	442.83	664.24	575.68	1	0	1	-360	360	-90.7414	-189.6335	90.9527	197.1140;
	197	198	0.001	0.0354004	0	237.38	308.6	308.59	0.97	0	1	-360	360	-66.6652	-44.6529	66.7248	46.7605;
	334	199	0	0.000110001	0	151.62	197.1	197.11	1	0	1	-360	360	103.3401	28.0092	-103.3401	-27.9968;
	335	200	0	0.000110001	0	648.46	843	843	1	0	1	-360	360	453.3523	59.7233	-453.3523	-59.4931;
	201	216	0.0014	0.0514006	0	473.47	615.51	615.51	1	0	1	-360	360	-61.3502	-9.0257	61.3991	10.8194;
	336	201	0	0.000110001	0	394.54	512.9	512.9	1	0	1	-360	360	250.2072	169.6403	-250.2072	-169.5491;
	202	203	0.0012	0.0195002	0	739.79	961.73	961.73	1	0	1	-360	360	-48.2711	-80.2663	48.3769	81.9861;
	205	210	0.0005	0.0212002	0	291.44	437.16	378.87	1	0	1	-360	360	-77.5367	-117.9141	77.6309	121.9098;
	206	210	0.0009	0.0472005	0	1326.4	1724.32	1724.32	1	0	1	-360	360	-207.3577	-99.0692	207.8334	124.0150;
	337	206	0	0.000110001	0	546.6	710.59	710.58	1	0	1	-360	360	303.6761	251.6046	-303.6761	-251.4335;
	207	210	0.0026	0.0917011	0	25.5	38.25	33.15	1	0	1	-360	360	14.9608	-10.8988	-14.9526	11.1874;
	208	209	0.001	0.0332004	0	547.04	711.15	711.15	1.02	0	1	-360	360	-352.3744	-1.2196	353.5454	40.0945;
	338	209	0	0.000110001	0	459.42	597.25	597.25	1	0	1	-360	360	353.5453	40.2233	-353.5453	-40.0945;
	210	211	0.0002	0.00690008	0	1205.88	1808.82	1567.64	1	0	1	-360	360	509.5804	233.7838	-509.0132	-214.2144;
	211	212	0.0017	0.0485006	0	256.61	384.91	333.59	1	0	1	-360	360	83.1147	78.2706	-82.9086	-72.3919;
	339	212	0	0.000110001	0	767.3	997.49	997.49	1	0	1	-360	360	300.8165	129.0859	-300.8165	-128.9680;
	213	215	0.0005	0.0160002	0	838.6	1090.19	1090.18	1.07	0	1	-360	360	-596.1100	-221.0728	598.2530	289.6512;
	213	216	0.0006	0.0272003	0	127.94	191.91	166.32	1	0	1	-360	360	44.4401	-62.8877	-44.4071	64.3815;
	340	215	0	0.000110001	0	968.23	1258.7	1258.7	1	0	1	-360	360	598.2530	290.1227	-598.2530	-289.6512;
	220	216	0.0005	0.0154002	0	718.93	934.61	934.61	1	0	1	-360	360	574.3149	-31.9572	-572.8146	78.1683;
	217	218	0.0005	0.0160002	0	805.26	1046.83	1046.84	1.02	0	1	-360	360	-549.1852	-20.7240	550.7264	70.0421;
	341	217	0	0.000110001	0	460.53	598.69	598.69	1	0	1	-360	360	250.1920	139.2822	-250.1920	-139.1938;
	342	218	0	0.000110001	0	782.02	1016.62	1016.63	1	0	1	-360	360	550.7264	70.3812	-550.7264	-70.0421;
	343	220	0	0.000110001	0	759.35	987.15	987.15	1	0	1	-360	360	574.3149	-31.6271	-574.3149	31.9572;
	221	224	0.0082	0.085101	0	143.06	214.59	185.98	1	0	1	-360	360	61.3220	19.3619	-60.9779	-15.7915;
	221	226	0.0112	0.0723008	0	202.32	303.49	263.02	1	0	1	-360	360	94.1984	17.9768	-93.1534	-11.2309;
	344	221	0	0.000110001	0	263.8	342.93	342.94	1	0	1	-360	360	174.1901	37.8767	-174.1901	-37.8413;
	345	222	0	0.000110001	0	134.82	175.27	175.27	1	0	1	-360	360	88.1448	47.8336	-88.1448	-47.8228;
	346	247	0	0.000110001	0	759.24	987.01	987.01	1	0	1	-360	360	470.2985	151.3040	-470.2985	-151.0606;
	347	248	0	0.000110001	0	950.54	1235.7	1235.7	1	0	1	-360	360	620.9770	111.2666	-620.9770	-110.8701;
	348	249	0	0.000110001	0	1620.98	2107.28	2107.27	1	0	1	-360	360	1198.7062	446.6146	-1198.7062	-444.9146;
	349	250	0	0.000110001	0	324.6	421.98	421.98	1	0	1	-360	360	235.3729	56.0239	-235.3729	-55.9613;
	350	251	0	0.000110001	0	538.29	699.77	699.78	1	0	1	-360	360	380.0142	214.5190	-380.0142	-214.3292;
	351	252	0	0.000110001	0	687.98	894.37	894.37	1	0	1	-360	360	339.9566	306.8385	-339.9566	-306.6293;
	352	253	0	0.000110001	0	250.63	325.82	325.82	1	0	1	-360	360	188.8021	7.0007	-188.8021	-6.9651;
	353	254	0	0.000110001	0	677.09	880.22	880.22	1	0	1	-360	360	416.0915	109.9882	-416.0915	-109.7957;
	354	255	0	0.000110001	0	719.86	935.82	935.82	1	0	1	-360	360	501.3331	117.9976	-501.3331	-117.7330;
	355	256	0	0.000110001	0	152.5	198.26	198.25	1	0	1	-360	360	39.0811	30.7673	-39.0811	-30.7647;
	356	257	0	0.000110001	0	568.37	738.88	738.88	1	0	1	-360	360	463.0110	19.5337	-463.0110	-19.3197;
	357	258	0	0.000110001	0	151.55	197.01	197.01	1	0	1	-360	360	46.6773	19.7608	-46.6773	-19.7579;
	358	259	0	0.000110001	0	240.79	313.03	313.03	1	0	1	-360	360	169.6662	81.5079	-169.6662	-81.4706;
	359	260	0	0.000110001	0	529.65	688.55	688.55	1	0	1	-360	360	406.3587	109.1074	-406.3587	-108.9181;
	360	261	0	0.000110001	0	678.39	881.91	881.91	1	0	1	-360	360	406.3891	134.1107	-406.3891	-133.9099;
	361	262	0	0.000110001	0	212.47	276.21	276.21	1	0	1	-360	360	118.6132	-10.4560	-118.6132	10.4717;
	362	263	0	0.000110001	0	1703.47	2214.51	2214.51	1	0	1	-360	360	1279.2957	472.0129	-1279.2957	-470.1562;
	363	264	0	0.000110001	0	1005.82	1307.56	1307.57	1	0	1	-360	360	694.4262	289.3455	-694.4262	-288.7810;
	364	265	0	0.000110001	0	811.96	1055.55	1055.55	1	0	1	-360	360	554.7715	139.6621	-554.7715	-139.3124;
	266	271	0.02439	0.436825	0	37.95	49.34	49.33	0.97246	0	1	-360	360	25.0638	9.0250	-24.9078	-6.2318;
	266	273	0.03624	0.648987	0	30	39	39	0.98377	0	1	-360	360	15.3489	5.1135	-15.2614	-3.5471;
	267	277	0.50748	3.22024	0	30	39	39	1	0	1	-360	360	1.3601	0.5147	-1.3494	-0.4466;
	365	267	0	0.000110001	0	30	39	39	1	0	1	-360	360	-3.2215	1.0302	3.2215	-1.0302;
	268	280	0.73633	4.67245	0	30	39	39	1	0	1	-360	360	1.8630	0.7988	-1.8326	-0.6060;
	268	281	0.76978	4.88466	0	30	39	39	1	0	1	-360	360	1.3993	0.5664	-1.3817	-0.4546;
	268	282	0.75732	4.80566	0	30	39	39	1	0	1	-360	360	1.9124	0.8251	-1.8794	-0.6157;
	268	283	0.13006	1.39122	0	30	39	39	1	0	1	-360	360	1.5555	-1.1997	-1.5505	1.2536;
	268	284	0.54484	3.45724	0	30	39	39	1	0	1	-360	360	1.6739	0.6619	-1.6561	-0.5494;
	268	285	0.15426	1.67292	0	30	39	39	1	0	1	-360	360	2.8840	1.1076	-2.8692	-0.9472;
	268	286	0.3849	2.57123	0	30	39	39	1	0	1	-360	360	1.8721	0.7099	-1.8566	-0.6064;
	268	287	0.4412	2.96683	0	30	39	39	1	0	1	-360	360	2.6066	1.0799	-2.5713	-0.8427;
	269	288	0.36614	2.45603	0	30	39	39	1	0	1	-360	360	1.0088	0.3600	-1.0046	-0.3314;
	269	289	1.0593	5.45366	0	30	39	39	1	0	1	-360	360	0.8125	0.3077	-0.8043	-0.2658;
	269	290	0.1567	1.69942	0	30	39	39	1	0	1	-360	360	1.5199	0.5370	-1.5157	-0.4921;
	270	292	0.01578	0.374864	0	57.36	74.57	74.57	1.06018	0	1	-360	360	30.2554	-8.1568	-30.0893	12.1003;
	270	293	0.01578	0.374864	0	62.5	81.25	81.25	0.9391	0	1	-360	360	28.6237	26.6015	-28.4212	-21.7898;
	270	294	0.01602	0.380464	0	44.71	58.13	58.12	1.04767	0	1	-360	360	22.5586	-5.6564	-22.4680	7.8093;
	270	295	0	0.152002	0	176.07	228.9	228.89	1.0435	0	1	-360	360	-51.4358	-9.8337	51.4358	14.1602;
	270	296	0	0.800009	0	30	39	39	1.0435	0	1	-360	360	-8.3723	-2.2370	8.3723	2.8606;
	272	297	0.4412	2.96683	0	30	39	39	1	0	1	-360	360	1.0205	0.3667	-1.0153	-0.3321;
	272	298	0.30792	2.05702	0	30	39	39	1	0	1	-360	360	1.0187	0.3557	-1.0151	-0.3320;
	274	275	0.44364	2.81523	0	30	39	39	1	0	1	-360	360	1.5408	0.5811	-1.5286	-0.5039;
	276	278	0.66688	3.94405	0	30	39	39	1	0	1	-360	360	0.4477	0.1613	-0.4462	-0.1520;
	276	279	0.6113	3.61524	0	30	39	39	1	0	1	-360	360	0.4473	0.1607	-0.4459	-0.1522;
	366	292	0	0.000110001	0	63.54	82.6	82.6	1	0	1	-360	360	-30.0893	12.1015	30.0893	-12.1003;
	294	300	0	0.750009	0	30	39	39	0.9583	0	1	-360	360	1.2393	0.4008	-1.2393	-0.3891;
	367	294	0	0.000110001	0	39.83	51.78	51.78	1	0	1	-360	360	-21.2287	8.2107	21.2287	-8.2101;
	368	295	0	0.000110001	0	139.17	180.92	180.92	1	0	1	-360	360	51.4358	14.1633	-51.4358	-14.1602;
	369	296	0	0.000110001	0	30	39	39	1	0	1	-360	360	8.3724	2.8606	-8.3724	-2.8606;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0.01	40	0;
	2	0	0	3	0.01	40	0;
	2	0	0	3	0.01	40	0;
	2	0	0	3	0.01	40	0;
	2	0	0	3	0.01	40	0;
	2	0	0	3	0.0266666667	20	0;
	2	0	0	3	0.064516129	20	0;
	2	0	0	3	0.0344827586	20	0;
	2	0	0	3	0.147058824	20	0;
	2	0	0	3	0.0854700855	20	0;
	2	0	0	3	0.00518134715	20	0;
	2	0	0	3	0.0416666667	20	0;
	2	0	0	3	0.01	40	0;
	2	0	0	3	0.01	40	0;
	2	0	0	3	0.0355871886	20	0;
	2	0	0	3	0.0143678161	20	0;
	2	0	0	3	0.119047619	20	0;
	2	0	0	3	0.0460829493	20	0;
	2	0	0	3	0.0970873786	20	0;
	2	0	0	3	0.0268817204	20	0;
	2	0	0	3	0.0462962963	20	0;
	2	0	0	3	0.01	40	0;
	2	0	0	3	0.0487804878	20	0;
	2	0	0	3	0.01	40	0;
	2	0	0	3	0.0438596491	20	0;
	2	0	0	3	0.119047619	20	0;
	2	0	0	3	0.05	20	0;
	2	0	0	3	0.00833333333	20	0;
	2	0	0	3	0.00833333333	20	0;
	2	0	0	3	0.0210526316	20	0;
	2	0	0	3	0.00506842372	20	0;
	2	0	0	3	0.0235849057	20	0;
	2	0	0	3	0.0367647059	20	0;
	2	0	0	3	0.1	20	0;
	2	0	0	3	0.0222222222	20	0;
	2	0	0	3	0.04	20	0;
	2	0	0	3	0.0330033003	20	0;
	2	0	0	3	0.0289855072	20	0;
	2	0	0	3	0.0333333333	20	0;
	2	0	0	3	0.0166666667	20	0;
	2	0	0	3	0.04	20	0;
	2	0	0	3	0.0181818182	20	0;
	2	0	0	3	0.0173783084	20	0;
	2	0	0	3	0.0588235294	20	0;
	2	0	0	3	0.119047619	20	0;
	2	0	0	3	0.0214132762	20	0;
	2	0	0	3	0.0160513644	20	0;
	2	0	0	3	0.00826446281	20	0;
	2	0	0	3	0.0427350427	20	0;
	2	0	0	3	0.0268817204	20	0;
	2	0	0	3	0.0303030303	20	0;
	2	0	0	3	0.0540540541	20	0;
	2	0	0	3	0.0243902439	20	0;
	2	0	0	3	0.02	20	0;
	2	0	0	3	0.27027027	20	0;
	2	0	0	3	0.01	40	0;
	2	0	0	3	0.222222222	20	0;
	2	0	0	3	0.0606060606	20	0;
	2	0	0	3	0.025	20	0;
	2	0	0	3	0.025	20	0;
	2	0	0	3	0.0862068966	20	0;
	2	0	0	3	0.00773993808	20	0;
	2	0	0	3	0.0142857143	20	0;
	2	0	0	3	0.0180831826	20	0;
	2	0	0	3	0.01	40	0;
	2	0	0	3	0.01	40	0;
];
